<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="referrer" content="no-referrer">
<meta http-equiv="Content-Security-Policy" content="default-src 'none'; script-src 'unsafe-inline' 'unsafe-eval' 'wasm-unsafe-eval' blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; style-src 'unsafe-inline' blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; img-src blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; font-src blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; media-src blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; worker-src blob:; connect-src blob: data:; frame-src 'self'; object-src 'none'; base-uri 'none'; form-action 'none'">
<title>30-Feeder Distribution Network Topology</title>
<style>:root{color-scheme:light dark;background:light-dark(rgb(255 255 255), rgb(24 24 24))}html,body{margin:0}body{box-sizing:border-box;padding:0;overflow:hidden;background:inherit}iframe{display:block;width:100%;height:100vh;border:0}</style>
</head>
<body>
<iframe sandbox="allow-scripts" referrerpolicy="no-referrer" title="30-Feeder Distribution Network Topology" srcdoc="&lt;!doctype html&gt;
&lt;html lang=&quot;en&quot;&gt;
&lt;head&gt;
&lt;meta charset=&quot;utf-8&quot;&gt;
&lt;meta name=&quot;viewport&quot; content=&quot;width=device-width, initial-scale=1&quot;&gt;
&lt;meta name=&quot;referrer&quot; content=&quot;no-referrer&quot;&gt;
&lt;meta http-equiv=&quot;Content-Security-Policy&quot; content=&quot;default-src &#x27;none&#x27;; script-src &#x27;unsafe-inline&#x27; &#x27;unsafe-eval&#x27; &#x27;wasm-unsafe-eval&#x27; blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; style-src &#x27;unsafe-inline&#x27; blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; img-src blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; font-src blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; media-src blob: data: https://cdnjs.cloudflare.com https://cdn.jsdelivr.net https://esm.sh https://fonts.bunny.net https://fonts.googleapis.com https://fonts.gstatic.com https://unpkg.com; worker-src blob:; connect-src blob: data:; frame-src &#x27;none&#x27;; object-src &#x27;none&#x27;; base-uri &#x27;none&#x27;; form-action &#x27;none&#x27;&quot;&gt;
&lt;title&gt;30-Feeder Distribution Network Topology&lt;/title&gt;
&lt;style&gt;:root {
  color-scheme: light dark;
  background-color: var(
    --background,
    var(--color-background-primary, light-dark(rgb(255 255 255), rgb(24 24 24)))
  ) !important;

  /* Agent-facing contract; keep in sync with SKILL.md. */
  --background: var(
    --color-background-primary,
    light-dark(rgb(255 255 255), rgb(24 24 24))
  );
  --foreground: var(
    --color-text-primary,
    light-dark(rgb(26 28 31), rgb(255 255 255))
  );
  --card: color-mix(in oklab, var(--foreground) 5%, transparent);
  --card-foreground: var(
    --color-text-primary,
    light-dark(rgb(26 28 31), rgb(255 255 255))
  );
  --popover: var(
    --color-background-secondary,
    light-dark(rgb(255 255 255), rgb(45 45 45))
  );
  --popover-foreground: var(
    --color-text-primary,
    light-dark(rgb(26 28 31), rgb(255 255 255))
  );
  --primary: var(
    --color-text-info,
    light-dark(rgb(51 156 255), rgb(131 195 255))
  );
  --primary-foreground: var(
    --color-text-inverse,
    light-dark(rgb(255 255 255), rgb(13 13 13))
  );
  --secondary: var(
    --color-background-secondary,
    light-dark(rgb(255 255 255 / 96%), rgb(54 54 54 / 96%))
  );
  --secondary-foreground: var(
    --color-text-primary,
    light-dark(rgb(26 28 31), rgb(255 255 255))
  );
  --muted: color-mix(in srgb, var(--foreground) 10%, transparent);
  --muted-foreground: var(
    --color-text-secondary,
    light-dark(rgb(26 28 31 / 49.4%), rgb(255 255 255 / 49.8%))
  );
  --accent: var(
    --color-background-info,
    light-dark(rgb(229 242 255), rgb(13 39 63))
  );
  --accent-foreground: var(
    --color-text-info,
    light-dark(rgb(51 156 255), rgb(131 195 255))
  );
  --destructive: var(
    --color-text-warning,
    light-dark(rgb(226 85 7), rgb(255 133 73))
  );
  --border: var(
    --color-border-secondary,
    light-dark(rgb(26 28 31 / 8%), rgb(255 255 255 / 8.2%))
  );
  --input: var(
    --color-border-primary,
    light-dark(
      rgb(26 28 31 / 11.8%),
      color-mix(in oklab, rgb(0 0 0) 10%, transparent)
    )
  );
  --ring: var(
    --color-ring-primary,
    light-dark(rgb(51 156 255), rgb(131 195 255 / 76%))
  );
  --font-size-base: var(--font-text-md-size, 14px);
  --red: light-dark(rgb(186 38 35), rgb(250 66 62));
  --green: light-dark(rgb(0 162 64), rgb(64 201 119));
  --viz-series-1: var(--primary);
  --viz-series-2: light-dark(rgb(243 136 59), rgb(245 154 86));
  --viz-series-3: light-dark(rgb(93 201 119), rgb(116 213 139));
  --viz-series-4: light-dark(rgb(235 119 177), rgb(240 143 192));
  --viz-series-5: light-dark(rgb(155 121 236), rgb(170 145 239));
  --viz-series-6: light-dark(rgb(58 185 177), rgb(90 203 194));

  /* Internal implementation variables; not part of the agent contract. */
  --font-sans: -apple-system, system-ui, &quot;Segoe UI&quot;, sans-serif;
  --font-mono:
    ui-monospace, SFMono-Regular, &quot;SF Mono&quot;, Menlo, Consolas, &quot;Liberation Mono&quot;,
    monospace;
  --font-size-normal: max(11px, var(--font-size-base));
  --font-size-tooltip: calc(var(--font-size-base) - 1px);
  --font-size-small: max(11px, calc(var(--font-size-base) - 2px));
  --font-size-h1: calc(var(--font-size-normal) * 1.7142857143);
  --font-size-h2: calc(var(--font-size-normal) * 1.4285714286);
  --font-size-h3: calc(var(--font-size-normal) * 1.2857142857);
  --font-weight-normal: 430;
  --font-weight-medium: 500;
  --line-height-normal: calc(var(--font-size-normal) * 1.5);
  --line-height-tooltip: calc(var(--font-size-tooltip) * 1.4285714286);
  --line-height-small: calc(var(--font-size-small) + 4px);
  --radius: var(--border-radius-lg, 12.5px);
  --radius-sm: calc(var(--radius) * 0.6);
  --radius-md: calc(var(--radius) * 0.8);
  --radius-lg: var(--radius);
  --radius-2xl: calc(var(--radius) * 1.6);
  --radius-full: 9999px;
  --shadow-sm: 0 1px 2px -1px rgb(0 0 0 / 8%);
  --checkmark-image: url(&quot;data:image/svg+xml,%3Csvg xmlns=&#x27;http://www.w3.org/2000/svg&#x27; viewBox=&#x27;0 0 17 17&#x27;%3E%3Cpath d=&#x27;M12.8961 3.64101C13.1297 3.41418 13.4984 3.37523 13.7779 3.56581C14.0571 3.75635 14.1554 4.11331 14.0299 4.41347L13.9615 4.53847L7.71151 13.7045C7.59411 13.8767 7.4063 13.9877 7.19881 14.0072C6.99136 14.0267 6.78564 13.9533 6.63826 13.806L2.88826 10.056L2.79842 9.9457C2.6192 9.67407 2.64927 9.30496 2.88826 9.06581C3.12738 8.82669 3.49647 8.79676 3.76815 8.97597L3.8785 9.06581L7.03084 12.2182L12.8053 3.74941L12.8961 3.64101Z&#x27;/%3E%3C/svg%3E&quot;);

  /* Legacy aliases; not part of the current agent contract. */
  --viz-bg: transparent;
  --viz-panel: var(--card);
  --viz-border: var(--border);
  --viz-text: var(--foreground);
  --viz-muted: var(--muted-foreground);
  --viz-accent: var(--primary);
  --viz-accent-text: var(--primary-foreground);
  --viz-accent-bg: var(--accent);
  --viz-font-size: var(--font-size-base);
  --viz-warning: var(--destructive);
}

:root[data-theme=&quot;light&quot;] {
  color-scheme: light;
}

:root[data-theme=&quot;dark&quot;] {
  color-scheme: dark;
}

* {
  box-sizing: border-box;
}

html &gt; body {
  /* Preserve MCP aliases for older inline renderers without creating :root cycles. */
  --color-background-primary: var(
    --background,
    light-dark(rgb(255 255 255), rgb(24 24 24))
  );
  --color-text-primary: var(
    --foreground,
    light-dark(rgb(26 28 31), rgb(255 255 255))
  );
  --color-border-secondary: var(
    --border,
    light-dark(rgb(26 28 31 / 8%), rgb(255 255 255 / 8.2%))
  );

  margin: 0;
  padding: 5px;
  color: var(--foreground);
  background: transparent !important;
  font-family: var(--font-sans);
  font-size: var(--font-size-normal);
  font-weight: var(--font-weight-normal);
  line-height: var(--line-height-normal);
}

a {
  color: color-mix(in srgb, var(--viz-accent) 80%, var(--viz-text) 20%);
  cursor: pointer;
  font-weight: var(--font-weight-medium, 500);
  text-decoration: none;
  text-underline-offset: 2px;
}

a:is(:hover, :focus-visible) {
  text-decoration-line: underline;
  text-decoration-style: dashed;
  text-decoration-thickness: 0.5px;
}

h1,
h2,
h3,
h4,
h5,
h6,
p {
  margin-block: 0;
}

h1 {
  font-size: var(--font-size-h1);
  font-weight: var(--font-weight-medium);
  line-height: 1.25;
}

h2 {
  font-size: var(--font-size-h2);
  font-weight: var(--font-weight-medium);
  line-height: 1.25;
}

h3,
h4,
h5,
h6 {
  font-size: var(--font-size-h3);
  font-weight: var(--font-weight-medium);
  line-height: 1.3;
}

b,
strong,
th {
  font-weight: var(--font-weight-medium);
}

code:not(pre code) {
  display: inline;
  padding: 1px 6px;
  border-radius: var(--radius-sm);
  corner-shape: superellipse(1.5);
  background: var(--muted);
  font-family: var(--font-mono);
  font-size: 0.92em;
  overflow-wrap: anywhere;
  -webkit-box-decoration-break: clone;
  box-decoration-break: clone;
  word-break: break-word;
}

.table-responsive {
  width: 100%;
  overflow-x: auto;
  scrollbar-width: thin;
}

.table {
  width: 100%;
  border-collapse: collapse;
  color: var(--foreground);
  font: inherit;
  text-align: start;
}

.table :is(th, td) {
  padding-block: 10px;
  padding-inline: 0 24px;
  overflow-wrap: anywhere;
  border-bottom: 1px solid var(--border);
  text-align: start;
  vertical-align: top;
}

.table-responsive &gt; .table :is(th, td) {
  overflow-wrap: break-word;
}

.table :is(th, td):last-child {
  padding-inline-end: 0;
}

.table :is(caption, thead th) {
  font-weight: 600;
}

.table thead th {
  padding-block: 8px;
  border-bottom-color: color-mix(in srgb, var(--foreground) 16%, transparent);
}

.table tbody tr:last-child :is(th, td) {
  border-bottom: 0;
}

.table.table-sm :is(th, td) {
  padding-block: 6px;
}

.table.table-sm :is(th, td):not(:last-child) {
  padding-inline-end: 16px;
}

.table :is(.text-end, [align=&quot;right&quot;]) {
  text-align: end;
  font-variant-numeric: tabular-nums;
}

.table :is(.text-center, [align=&quot;center&quot;]) {
  text-align: center;
}

.table .text-nowrap {
  white-space: nowrap;
}

#widget {
  display: flex;
  flex-direction: column;
  gap: 12px;
  width: 100%;
  padding: 0;
  background: transparent !important;
}

.card {
  min-width: 0;
  padding: 12px;
  overflow: hidden;
  overflow-wrap: break-word;
  border-radius: var(--radius-2xl);
  corner-shape: superellipse(1.5);
  color: var(--card-foreground);
  background: var(--card);
}

#widget &gt; :not(.card) {
  width: 100% !important;
  max-width: none !important;
  margin: 0 !important;
  padding: 0 !important;
  border: 0 !important;
  border-radius: 0 !important;
  background: transparent !important;
  box-shadow: none !important;
}

.tooltip {
  position: fixed;
  z-index: 50;
  top: 0;
  left: 0;
  width: max-content;
  max-width: min(
    20rem,
    var(--tooltip-available-width, calc(100vw - 10px)),
    calc(100vw - 10px)
  );
  max-height: min(
    var(--tooltip-available-height, calc(100vh - 10px)),
    calc(100vh - 10px)
  );
  padding: 4px 8px;
  border: 1px solid var(--border);
  border-radius: var(--radius-lg);
  corner-shape: superellipse(1.5);
  color: var(--popover-foreground);
  background: var(--popover);
  box-shadow: none;
  font-size: var(--font-size-tooltip);
  line-height: var(--line-height-tooltip);
  overflow-wrap: break-word;
  white-space: normal;
  pointer-events: none;
  user-select: none;
}

.viz-grid {
  display: grid;
  grid-template-columns: repeat(auto-fit, minmax(max(180px, 24%), 1fr));
  gap: 10px;
}

.viz-stat {
  display: flex;
  flex-direction: column;
  gap: 2px;
}

.viz-stat-value {
  font-size: var(--font-size-h2);
  font-weight: var(--font-weight-medium);
  line-height: 1.25;
}

.viz-row {
  display: flex;
  flex-wrap: wrap;
  align-items: center;
  gap: 10px;
}

.viz-badge {
  padding: 3px 8px;
  border-radius: var(--radius-full);
  color: var(--accent-foreground);
  background: var(--accent);
  font-weight: var(--font-weight-medium);
}

small,
.text-small,
.viz-badge {
  font-size: var(--font-size-small);
  line-height: var(--line-height-small);
}

.text-muted {
  color: var(--muted-foreground);
}

.sr-only {
  position: absolute;
  width: 1px;
  height: 1px;
  padding: 0;
  overflow: hidden;
  clip: rect(0, 0, 0, 0);
  white-space: nowrap;
  border: 0;
}

.viz-controls {
  display: flex;
  flex-wrap: wrap;
  align-items: center;
  gap: 8px;
}

.viz-controls &gt; .form-label {
  display: grid;
  min-width: min(100%, 260px);
  flex: 1 1 280px;
  grid-template-columns: minmax(0, 1fr) auto;
  align-items: baseline;
  gap: 2px 12px;
  margin-bottom: 0;
}

.viz-controls &gt; .form-label &gt; :is(.form-control, .form-range, .form-select) {
  grid-column: 1 / -1;
}

.btn,
.form-check-input,
.form-control,
.form-range,
.form-select {
  font: inherit;
}

.btn {
  appearance: button;
  display: inline-flex;
  inline-size: fit-content;
  max-inline-size: 100%;
  min-height: 28px;
  align-items: center;
  justify-content: center;
  gap: 4px;
  margin: 0;
  padding: 0 8px;
  -webkit-app-region: no-drag;
  border: 1px solid var(--input);
  border-radius: var(--radius-lg);
  corner-shape: superellipse(1.5);
  color: var(--secondary-foreground);
  background: var(--secondary);
  cursor: var(--cursor-interaction, pointer);
  text-align: center;
  text-decoration: none;
  white-space: nowrap;
  user-select: none;
  -webkit-font-smoothing: antialiased;
}

.btn:is(.btn-block, .viz-tile) {
  inline-size: 100%;
}

.btn.viz-tile {
  min-width: 0;
  overflow-wrap: anywhere;
  white-space: normal;
}

a.btn {
  cursor: pointer;
  text-decoration: none;
}

.btn:not(:disabled):hover {
  background: color-mix(in srgb, var(--foreground) 6%, var(--secondary));
}

.btn-primary {
  border-color: transparent;
  color: var(--primary-foreground);
  background: var(--foreground);
  background-clip: padding-box;
}

.btn-primary .text-muted {
  color: color-mix(in srgb, var(--primary-foreground) 50%, transparent);
}

.btn-primary:not(:disabled):hover {
  background: color-mix(in srgb, var(--foreground) 80%, transparent);
  background-clip: padding-box;
}

.btn-ghost {
  border-color: transparent;
  color: var(--muted-foreground);
  background: transparent;
}

.btn-ghost:not(:disabled):hover {
  color: var(--foreground);
  background: color-mix(in srgb, var(--foreground) 6%, var(--secondary));
}

.btn:disabled {
  cursor: not-allowed;
  opacity: 0.4;
}

[data-lucide] {
  stroke-width: 1.6;
}

.form-label {
  display: block;
  margin-bottom: 6px;
  color: var(--foreground);
}

.form-control {
  display: block;
  width: 100%;
  min-height: 28px;
  padding: 0 8px;
  outline: none;
  border: 1px solid var(--input);
  border-radius: var(--radius-lg);
  corner-shape: superellipse(1.5);
  color: var(--foreground);
  background: var(--secondary);
}

.form-control::placeholder {
  color: var(--muted-foreground);
}

.form-control[type=&quot;file&quot;] {
  padding: 0;
  overflow: hidden;
  cursor: var(--cursor-interaction, pointer);
}

.form-control[type=&quot;file&quot;]::file-selector-button {
  min-height: 26px;
  margin-right: 8px;
  padding: 0 8px;
  border: 0;
  border-right: 1px solid var(--input);
  color: var(--secondary-foreground);
  background: var(--secondary);
  cursor: inherit;
  font: inherit;
}

.form-control[type=&quot;file&quot;]:not(:disabled):hover::file-selector-button {
  background: color-mix(in srgb, var(--foreground) 6%, var(--secondary));
}

.form-control-color[type=&quot;color&quot;] {
  width: 40px;
  height: 28px;
  padding: 3px;
  cursor: var(--cursor-interaction, pointer);
}

.form-control-color[type=&quot;color&quot;]::-webkit-color-swatch-wrapper {
  padding: 0;
}

.form-control-color[type=&quot;color&quot;]::-webkit-color-swatch {
  border: 0;
  border-radius: calc(var(--radius-lg) - 4px);
  corner-shape: superellipse(1.5);
}

textarea.form-control {
  height: auto;
  min-height: 72px;
  padding: 8px 10px;
  resize: vertical;
}

.form-control:focus-visible {
  border-color: var(--ring);
  box-shadow: inset 0 0 0 1px var(--ring);
}

.form-control:disabled,
.form-select:disabled {
  cursor: not-allowed;
  opacity: 0.4;
}

.form-select {
  appearance: none;
  display: block;
  width: 100%;
  min-height: 28px;
  margin: 0;
  padding: 0 32px 0 8px;
  outline: none;
  border: 1px solid var(--input);
  border-radius: var(--radius-lg);
  corner-shape: superellipse(1.5);
  color: var(--foreground);
  background-color: var(--secondary);
  background-image:
    linear-gradient(45deg, transparent 50%, var(--muted-foreground) 50%),
    linear-gradient(135deg, var(--muted-foreground) 50%, transparent 50%);
  background-position:
    calc(100% - 14px) 50%,
    calc(100% - 10px) 50%;
  background-repeat: no-repeat;
  background-size: 4px 4px;
  cursor: var(--cursor-interaction, default);
}

.form-select:not(:disabled):hover {
  background-color: color-mix(in srgb, var(--foreground) 6%, var(--secondary));
}

.form-select:focus-visible {
  border-color: var(--ring);
  box-shadow: inset 0 0 0 1px var(--ring);
}

.form-check {
  display: flex;
  min-height: 20px;
  align-items: center;
  gap: 6px;
}

.form-check-input {
  appearance: none;
  width: 14px;
  height: 14px;
  flex: 0 0 auto;
  margin: 0;
  border: 1px solid var(--input);
  color: var(--primary-foreground);
  background-color: transparent;
  cursor: var(--cursor-interaction, default);
  transition:
    background-color 150ms,
    border-color 150ms,
    box-shadow 150ms;
}

.form-check:not(.form-switch) .form-check-input[type=&quot;checkbox&quot;] {
  border-color: var(--input);
  border-radius: var(--radius-sm);
  corner-shape: superellipse(1.5);
  background-color: var(--secondary);
  box-shadow: var(--shadow-sm);
}

.form-check:not(.form-switch)
  .form-check-input:not(:disabled):not(:checked):hover {
  background-color: var(--card);
}

.form-check:not(.form-switch) .form-check-input[type=&quot;checkbox&quot;]:checked {
  border-color: var(--primary);
  background-color: var(--primary);
}

.form-check:not(.form-switch)
  .form-check-input[type=&quot;checkbox&quot;]:checked::before {
  display: block;
  width: 100%;
  height: 100%;
  background: var(--primary-foreground);
  content: &quot;&quot;;
  mask: var(--checkmark-image) center / 12px 12px no-repeat;
}

.form-check-input[type=&quot;radio&quot;] {
  width: 14px;
  height: 14px;
  border-radius: var(--radius-full);
}

.form-check-input[type=&quot;radio&quot;]:checked {
  border: 2px solid var(--primary);
  background:
    radial-gradient(circle, var(--primary-foreground) 0 2.5px, transparent 3px),
    var(--primary);
}

.form-check:not(.form-switch) .form-check-input:focus-visible {
  outline: 2px solid var(--ring);
  outline-offset: 2px;
}

.form-check:not(.form-switch) .form-check-input:disabled {
  cursor: not-allowed;
  pointer-events: none;
}

.form-check:not(.form-switch) .form-check-input:disabled + .form-check-label {
  cursor: not-allowed;
}

.form-switch .form-check-input:disabled,
.form-switch .form-check-input:disabled + .form-check-label {
  cursor: not-allowed;
  opacity: 0.6;
}

.form-check-label {
  color: var(--foreground);
  cursor: var(--cursor-interaction, default);
}

.form-switch .form-check-input {
  position: relative;
  width: 32px;
  height: 20px;
  border: 0;
  border-radius: var(--radius-full);
  background: var(--muted);
  box-shadow: none;
  transition: background-color 200ms cubic-bezier(0, 0, 0.2, 1);
}

.form-switch .form-check-input::before {
  position: absolute;
  top: 50%;
  left: 0;
  width: 16px;
  height: 16px;
  box-sizing: border-box;
  border: 1px solid light-dark(var(--primary-foreground), var(--foreground));
  border-radius: var(--radius-full);
  background: light-dark(var(--primary-foreground), var(--foreground));
  box-shadow: var(--shadow-sm);
  content: &quot;&quot;;
  transform: translate(2px, -50%);
  transition: transform 200ms cubic-bezier(0, 0, 0.2, 1);
}

.form-switch .form-check-input:checked {
  background: var(--primary);
}

.form-switch .form-check-input:checked::before {
  transform: translate(14px, -50%);
}

.form-switch .form-check-input:focus-visible {
  box-shadow: 0 0 0 2px var(--ring);
}

.form-range {
  appearance: none;
  display: block;
  width: 100%;
  height: 28px;
  flex: 1;
  margin: 0;
  padding: 0;
  outline: none;
  border: 0;
  accent-color: var(--primary);
  background: linear-gradient(
      color-mix(in srgb, var(--foreground) 7%, transparent),
      color-mix(in srgb, var(--foreground) 7%, transparent)
    )
    center / 100% 2px no-repeat;
}

.form-range::-webkit-slider-runnable-track {
  height: 28px;
  background: transparent;
}

.form-range::-webkit-slider-thumb {
  appearance: none;
  width: 20px;
  height: 20px;
  margin-top: 4px;
  border: 1px solid var(--border);
  border-radius: var(--radius-full);
  background: light-dark(var(--primary-foreground), var(--foreground));
}

.form-range:focus-visible::-webkit-slider-thumb {
  border-color: var(--ring);
  box-shadow: inset 0 0 0 1px var(--ring);
}

.form-range::-moz-range-track {
  height: 28px;
  background: transparent;
}

.form-range::-moz-range-thumb {
  width: 20px;
  height: 20px;
  border: 1px solid var(--border);
  border-radius: var(--radius-full);
  background: light-dark(var(--primary-foreground), var(--foreground));
}

.form-range:focus-visible::-moz-range-thumb {
  border-color: var(--ring);
  box-shadow: inset 0 0 0 1px var(--ring);
}

.form-range:disabled {
  cursor: not-allowed;
  opacity: 0.4;
}

.btn:not(.btn-primary, .viz-tile):is(
    [aria-pressed=&quot;true&quot;],
    [aria-selected=&quot;true&quot;],
    .is-selected
  ) {
  border-color: var(--primary);
  color: var(--primary-foreground);
  background: var(--primary);
}

.btn.viz-tile:is([aria-pressed=&quot;true&quot;], [aria-selected=&quot;true&quot;], .is-selected) {
  border-color: var(--primary);
  box-shadow: inset 0 0 0 1px var(--primary);
}

.btn:focus-visible {
  outline: 2px solid var(--ring);
  outline-offset: 2px;
}

svg {
  display: block;
  max-width: 100%;
  height: auto;
}

#widget &gt; svg {
  width: 100%;
}

.text-warning,
.text-destructive {
  color: var(--destructive);
}

html&gt;body{padding:0}&lt;/style&gt;
&lt;/head&gt;
&lt;body&gt;
&lt;div id=&quot;feeder-network&quot;&gt;
  &lt;style&gt;
    #feeder-network {
      display: flex;
      width: 100%;
      height: 100vh;
      min-width: 0;
      min-height: 0;
      box-sizing: border-box;
      flex-direction: column;
      overflow: hidden;
      gap: 0;
      color: var(--foreground);
    }
    #feeder-network .topology-toolbar {
      flex: 0 0 auto;
      padding: 10px 16px;
      border-bottom: 1px solid var(--border);
    }
    #feeder-network .network-shell {
      display: grid;
      flex: 1 1 auto;
      min-width: 0;
      min-height: 0;
      grid-template-columns: minmax(0, 1fr) clamp(320px, 19vw, 380px);
      gap: 0;
      align-items: stretch;
    }
    #feeder-network .topology-region {
      position: relative;
      min-width: 0;
      min-height: 0;
      height: 100%;
      overflow: hidden;
    }
    #feeder-network .topology-svg {
      width: 100%;
      height: 100%;
      min-height: 0;
      touch-action: none;
      cursor: grab;
      user-select: none;
    }
    #feeder-network .topology-svg.is-panning {
      cursor: grabbing;
    }
    #feeder-network .branch {
      stroke: color-mix(in srgb, var(--foreground) 20%, transparent);
      stroke-width: 1.4;
      vector-effect: non-scaling-stroke;
    }
    #feeder-network .source-branch {
      stroke: color-mix(in srgb, var(--foreground) 42%, transparent);
      stroke-width: 1.8;
    }
    #feeder-network .paper-branch {
      stroke: var(--viz-series-1);
      stroke-width: 2.2;
    }
    #feeder-network.hide-paper-highlight .paper-branch {
      stroke: color-mix(in srgb, var(--foreground) 20%, transparent);
      stroke-width: 1.4;
    }
    #feeder-network .sop-link {
      fill: none;
      stroke: var(--viz-series-4);
      stroke-width: 2.4;
      stroke-dasharray: 8 6;
      vector-effect: non-scaling-stroke;
    }
    #feeder-network .network-node {
      cursor: pointer;
    }
    #feeder-network .network-node .node-mark {
      fill: var(--secondary);
      stroke: color-mix(in srgb, var(--foreground) 38%, transparent);
      stroke-width: 1.2;
      vector-effect: non-scaling-stroke;
    }
    #feeder-network .network-node.paper-node .node-mark {
      fill: color-mix(in srgb, var(--viz-series-1) 18%, var(--background));
      stroke: var(--viz-series-1);
      stroke-width: 1.8;
    }
    #feeder-network.hide-paper-highlight .network-node.paper-node .node-mark {
      fill: var(--secondary);
      stroke: color-mix(in srgb, var(--foreground) 38%, transparent);
      stroke-width: 1.2;
    }
    #feeder-network .network-node.has-renewable .node-mark,
    #feeder-network.hide-paper-highlight .network-node.paper-node.has-renewable .node-mark {
      fill: color-mix(in srgb, var(--viz-series-3) 32%, var(--background));
      stroke: var(--viz-series-3);
    }
    #feeder-network .network-node.is-selected .node-mark {
      stroke: var(--foreground) !important;
      stroke-width: 3 !important;
    }
    #feeder-network .candidate-tie-halo {
      fill: none;
      stroke: var(--viz-series-5);
      stroke-width: 2.2;
      vector-effect: non-scaling-stroke;
      pointer-events: none;
    }
    #feeder-network.hide-candidate-tie-points .candidate-tie-halo {
      display: none;
    }
    #feeder-network .node-hit {
      fill: transparent;
      stroke: none;
    }
    #feeder-network .node-label,
    #feeder-network .substation-label {
      fill: var(--foreground);
      stroke: var(--background);
      stroke-width: 3;
      paint-order: stroke;
      font-family: var(--font-sans);
      font-size: 16px;
      font-weight: 500;
      letter-spacing: 0;
      pointer-events: none;
    }
    #feeder-network .substation-mark {
      fill: var(--foreground);
      stroke: var(--background);
      stroke-width: 2;
      vector-effect: non-scaling-stroke;
    }
    #feeder-network .substation-label {
      font-size: 15px;
    }
    #feeder-network .topology-legend {
      position: absolute;
      right: 4px;
      bottom: 4px;
      display: flex;
      flex-wrap: wrap;
      justify-content: flex-end;
      gap: 8px 12px;
      padding: 4px 6px;
      color: var(--foreground);
      background: color-mix(in srgb, var(--background) 86%, transparent);
      pointer-events: none;
    }
    #feeder-network .legend-item {
      display: inline-flex;
      align-items: center;
      gap: 5px;
      white-space: nowrap;
    }
    #feeder-network .legend-mark {
      display: inline-block;
      width: 10px;
      height: 10px;
      border-radius: 50%;
      background: var(--secondary);
      border: 1px solid color-mix(in srgb, var(--foreground) 38%, transparent);
    }
    #feeder-network .legend-mark.paper {
      background: color-mix(in srgb, var(--viz-series-1) 18%, var(--background));
      border-color: var(--viz-series-1);
    }
    #feeder-network .legend-mark.renewable {
      background: color-mix(in srgb, var(--viz-series-3) 32%, var(--background));
      border-color: var(--viz-series-3);
    }
    #feeder-network .legend-mark.tie-point {
      border-radius: 0;
      background: transparent;
      border: 2px solid var(--viz-series-5);
      transform: rotate(45deg);
    }
    #feeder-network .legend-line {
      display: inline-block;
      width: 18px;
      border-top: 2px dashed var(--viz-series-4);
    }
    #feeder-network .node-detail {
      display: flex;
      min-width: 0;
      min-height: 0;
      height: 100%;
      box-sizing: border-box;
      align-self: stretch;
      flex-direction: column;
      gap: 12px;
      overflow-y: auto;
      padding: 18px 20px;
      border-left: 1px solid var(--border);
    }
    #feeder-network .node-heading {
      display: flex;
      flex-direction: column;
      gap: 2px;
    }
    #feeder-network .node-metrics {
      display: grid;
      grid-template-columns: minmax(0, 1fr) auto;
      gap: 5px 12px;
      margin: 0;
    }
    #feeder-network .node-metrics dt {
      color: var(--muted-foreground);
    }
    #feeder-network .node-metrics dd {
      margin: 0;
      font-variant-numeric: tabular-nums;
      text-align: end;
      overflow-wrap: anywhere;
    }
    #feeder-network .chart-wrap {
      position: relative;
      min-width: 0;
    }
    #feeder-network .profile-chart {
      width: 100%;
      height: auto;
      overflow: visible;
    }
    #feeder-network .chart-grid {
      stroke: var(--border);
      stroke-width: 1;
      vector-effect: non-scaling-stroke;
    }
    #feeder-network .chart-axis-label {
      fill: var(--muted-foreground);
      font-family: var(--font-sans);
      font-size: 11px;
      letter-spacing: 0;
    }
    #feeder-network .load-line,
    #feeder-network .renewable-line {
      fill: none;
      stroke-width: 2.2;
      stroke-linejoin: round;
      stroke-linecap: round;
      vector-effect: non-scaling-stroke;
    }
    #feeder-network .load-line {
      stroke: var(--viz-series-2);
    }
    #feeder-network .renewable-line {
      stroke: var(--viz-series-3);
      stroke-dasharray: 5 3;
    }
    #feeder-network .chart-cursor {
      stroke: color-mix(in srgb, var(--foreground) 40%, transparent);
      stroke-width: 1;
      vector-effect: non-scaling-stroke;
    }
    #feeder-network .chart-tooltip {
      position: absolute;
      visibility: hidden;
      pointer-events: none;
    }
    #feeder-network .series-legend {
      display: flex;
      flex-wrap: wrap;
      gap: 8px 12px;
    }
    #feeder-network .series-swatch {
      display: inline-block;
      width: 16px;
      border-top: 2px solid var(--viz-series-2);
    }
    #feeder-network .series-swatch.renewable {
      border-color: var(--viz-series-3);
      border-top-style: dashed;
    }
    @media (max-width: 900px) {
      #feeder-network {
        height: auto;
        min-height: 100vh;
        overflow: visible;
      }
      #feeder-network .network-shell {
        flex: 0 0 auto;
        grid-template-columns: 1fr;
      }
      #feeder-network .topology-region {
        height: auto;
      }
      #feeder-network .topology-svg {
        height: 430px;
      }
      #feeder-network .node-detail {
        height: auto;
        min-height: 0;
        overflow: visible;
        border-top: 1px solid var(--border);
        border-left: 0;
      }
    }
  &lt;/style&gt;

  &lt;div class=&quot;viz-controls topology-toolbar&quot; aria-label=&quot;Topology display controls&quot;&gt;
    &lt;span class=&quot;text-muted&quot;&gt;Node labels&lt;/span&gt;
    &lt;button type=&quot;button&quot; class=&quot;btn&quot; data-label-mode=&quot;id&quot; aria-pressed=&quot;true&quot;&gt;ID&lt;/button&gt;
    &lt;button type=&quot;button&quot; class=&quot;btn&quot; data-label-mode=&quot;load&quot; aria-pressed=&quot;false&quot;&gt;Mean load (MW)&lt;/button&gt;
    &lt;button type=&quot;button&quot; class=&quot;btn&quot; data-label-mode=&quot;renewable&quot; aria-pressed=&quot;false&quot;&gt;Mean renewable (MW)&lt;/button&gt;
    &lt;label class=&quot;form-check form-switch&quot;&gt;
      &lt;input id=&quot;paper-highlight-toggle&quot; class=&quot;form-check-input&quot; type=&quot;checkbox&quot; checked&gt;
      &lt;span class=&quot;form-check-label&quot;&gt;40-bus feeder subset&lt;/span&gt;
    &lt;/label&gt;
    &lt;label class=&quot;form-check form-switch&quot;&gt;
      &lt;input id=&quot;sop-toggle&quot; class=&quot;form-check-input&quot; type=&quot;checkbox&quot; checked&gt;
      &lt;span class=&quot;form-check-label&quot;&gt;SOP candidate links&lt;/span&gt;
    &lt;/label&gt;
    &lt;label class=&quot;form-check form-switch&quot;&gt;
      &lt;input id=&quot;tie-point-toggle&quot; class=&quot;form-check-input&quot; type=&quot;checkbox&quot; checked&gt;
      &lt;span class=&quot;form-check-label&quot;&gt;Candidate tie points&lt;/span&gt;
    &lt;/label&gt;
  &lt;/div&gt;

  &lt;div class=&quot;network-shell&quot;&gt;
    &lt;div class=&quot;topology-region&quot;&gt;
      &lt;svg class=&quot;topology-svg&quot; viewBox=&quot;0 0 2000 1120&quot; role=&quot;img&quot; aria-labelledby=&quot;network-svg-title network-svg-desc&quot;&gt;
        &lt;title id=&quot;network-svg-title&quot;&gt;30-Feeder Distribution Network Topology&lt;/title&gt;
        &lt;desc id=&quot;network-svg-desc&quot;&gt;Five substations, 30 radial feeders, and 236 feeder nodes. The four highlighted feeders form the 40-bus case used in the paper.&lt;/desc&gt;
        &lt;g data-network-viewport&gt;
          &lt;g data-branch-layer&gt;&lt;/g&gt;
          &lt;g data-sop-layer&gt;&lt;/g&gt;
          &lt;g data-substation-layer&gt;&lt;/g&gt;
          &lt;g data-node-layer&gt;&lt;/g&gt;
        &lt;/g&gt;
      &lt;/svg&gt;
      &lt;div class=&quot;topology-legend text-small&quot; aria-label=&quot;Topology legend&quot;&gt;
        &lt;span class=&quot;legend-item&quot;&gt;&lt;span class=&quot;legend-mark paper&quot;&gt;&lt;/span&gt;40-bus feeder subset&lt;/span&gt;
        &lt;span class=&quot;legend-item&quot;&gt;&lt;span class=&quot;legend-mark renewable&quot;&gt;&lt;/span&gt;Renewable node&lt;/span&gt;
        &lt;span class=&quot;legend-item&quot; data-tie-point-legend&gt;&lt;span class=&quot;legend-mark tie-point&quot;&gt;&lt;/span&gt;Fixed candidate tie point&lt;/span&gt;
        &lt;span class=&quot;legend-item&quot;&gt;&lt;span class=&quot;legend-line&quot;&gt;&lt;/span&gt;SOP candidate link&lt;/span&gt;
      &lt;/div&gt;
    &lt;/div&gt;

    &lt;aside class=&quot;node-detail&quot; aria-live=&quot;polite&quot;&gt;
      &lt;div class=&quot;node-heading&quot;&gt;
        &lt;h3 data-node-title&gt;N010&lt;/h3&gt;
        &lt;span class=&quot;text-muted&quot; data-node-context&gt;F04 · S1 · Paper bus 10&lt;/span&gt;
      &lt;/div&gt;
      &lt;dl class=&quot;node-metrics&quot;&gt;
        &lt;dt&gt;Load type&lt;/dt&gt;&lt;dd data-load-type&gt;Residential&lt;/dd&gt;
        &lt;dt&gt;Peak load&lt;/dt&gt;&lt;dd data-peak-load&gt;1.980 MW&lt;/dd&gt;
        &lt;dt&gt;Mean load&lt;/dt&gt;&lt;dd data-mean-load&gt;1.217 MW&lt;/dd&gt;
        &lt;dt&gt;Renewable type&lt;/dt&gt;&lt;dd data-renewable-type&gt;PV&lt;/dd&gt;
        &lt;dt&gt;Reference capacity&lt;/dt&gt;&lt;dd data-renewable-capacity&gt;1.350 MW&lt;/dd&gt;
        &lt;dt&gt;Mean renewable output&lt;/dt&gt;&lt;dd data-mean-renewable&gt;0.489 MW&lt;/dd&gt;
        &lt;dt&gt;Candidate tie point&lt;/dt&gt;&lt;dd data-tie-point-status&gt;No&lt;/dd&gt;
      &lt;/dl&gt;
      &lt;div class=&quot;chart-wrap&quot;&gt;
        &lt;svg class=&quot;profile-chart&quot; viewBox=&quot;0 0 340 224&quot; role=&quot;img&quot; aria-labelledby=&quot;profile-title profile-desc&quot;&gt;
          &lt;title id=&quot;profile-title&quot;&gt;24-Hour Node Load and Renewable Output&lt;/title&gt;
          &lt;desc id=&quot;profile-desc&quot;&gt;Load is shown as a solid line and renewable output as a dashed line, in MW.&lt;/desc&gt;
          &lt;g data-chart-grid&gt;&lt;/g&gt;
          &lt;path class=&quot;load-line&quot; data-load-path&gt;&lt;/path&gt;
          &lt;path class=&quot;renewable-line&quot; data-renewable-path&gt;&lt;/path&gt;
          &lt;line class=&quot;chart-cursor&quot; data-chart-cursor x1=&quot;40&quot; x2=&quot;40&quot; y1=&quot;16&quot; y2=&quot;184&quot; hidden&gt;&lt;/line&gt;
          &lt;rect data-chart-hit x=&quot;40&quot; y=&quot;16&quot; width=&quot;286&quot; height=&quot;168&quot; fill=&quot;transparent&quot;&gt;&lt;/rect&gt;
        &lt;/svg&gt;
        &lt;div class=&quot;tooltip chart-tooltip&quot; role=&quot;tooltip&quot; data-chart-tooltip&gt;&lt;/div&gt;
      &lt;/div&gt;
      &lt;div class=&quot;series-legend text-small&quot;&gt;
        &lt;span class=&quot;legend-item&quot;&gt;&lt;span class=&quot;series-swatch&quot;&gt;&lt;/span&gt;Load&lt;/span&gt;
        &lt;span class=&quot;legend-item&quot;&gt;&lt;span class=&quot;series-swatch renewable&quot;&gt;&lt;/span&gt;Renewable&lt;/span&gt;
      &lt;/div&gt;
      &lt;div class=&quot;text-small text-muted&quot; data-chart-readout&gt;12:00 · Load 1.881 MW · Renewable 1.350 MW&lt;/div&gt;
    &lt;/aside&gt;
  &lt;/div&gt;

  &lt;script&gt;
    (() =&gt; {
      const root = document.getElementById(&quot;feeder-network&quot;);
      const data = {&quot;summary&quot;:{&quot;dataset_name&quot;:&quot;30-feeder urban distribution network&quot;,&quot;confidentiality_status&quot;:&quot;No confidential utility topology or measurements are included.&quot;,&quot;generator_seed&quot;:20260722,&quot;substation_count&quot;:5,&quot;feeder_count&quot;:30,&quot;feeder_node_count&quot;:236,&quot;mean_nodes_per_feeder&quot;:7.866667,&quot;internal_branch_count&quot;:206,&quot;source_connector_count&quot;:30,&quot;renewable_node_count&quot;:42,&quot;selected_feeders&quot;:[&quot;F04&quot;,&quot;F11&quot;,&quot;F19&quot;,&quot;F27&quot;],&quot;selected_node_count&quot;:40,&quot;selected_internal_branch_count&quot;:36,&quot;sop_candidate_count&quot;:3,&quot;candidate_tie_point_count&quot;:30,&quot;candidate_tie_point_rule&quot;:&quot;one fixed terminal node per feeder&quot;,&quot;profile_hours_per_node&quot;:24,&quot;paper_model_load_scale&quot;:0.1,&quot;public_release_statement&quot;:&quot;Public test-system data supplied for inspection of the disclosed network structure.&quot;},&quot;substations&quot;:[{&quot;substation_id&quot;:&quot;S1&quot;,&quot;name&quot;:&quot;Substation 1&quot;,&quot;x&quot;:360.0,&quot;y&quot;:300.0,&quot;nominal_voltage_kv&quot;:10.0,&quot;feeder_count&quot;:6},{&quot;substation_id&quot;:&quot;S2&quot;,&quot;name&quot;:&quot;Substation 2&quot;,&quot;x&quot;:1000.0,&quot;y&quot;:270.0,&quot;nominal_voltage_kv&quot;:10.0,&quot;feeder_count&quot;:6},{&quot;substation_id&quot;:&quot;S3&quot;,&quot;name&quot;:&quot;Substation 3&quot;,&quot;x&quot;:1640.0,&quot;y&quot;:300.0,&quot;nominal_voltage_kv&quot;:10.0,&quot;feeder_count&quot;:6},{&quot;substation_id&quot;:&quot;S4&quot;,&quot;name&quot;:&quot;Substation 4&quot;,&quot;x&quot;:650.0,&quot;y&quot;:815.0,&quot;nominal_voltage_kv&quot;:10.0,&quot;feeder_count&quot;:6},{&quot;substation_id&quot;:&quot;S5&quot;,&quot;name&quot;:&quot;Substation 5&quot;,&quot;x&quot;:1370.0,&quot;y&quot;:815.0,&quot;nominal_voltage_kv&quot;:10.0,&quot;feeder_count&quot;:6}],&quot;feeders&quot;:[{&quot;feeder_id&quot;:&quot;F01&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;root_node&quot;:&quot;N041&quot;,&quot;candidate_tie_node&quot;:&quot;N047&quot;,&quot;node_count&quot;:7,&quot;internal_branch_count&quot;:6,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:14.45,&quot;total_renewable_capacity_mw&quot;:1.39,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;root_node&quot;:&quot;N048&quot;,&quot;candidate_tie_node&quot;:&quot;N055&quot;,&quot;node_count&quot;:8,&quot;internal_branch_count&quot;:7,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:13.03,&quot;total_renewable_capacity_mw&quot;:4.82,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F03&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;root_node&quot;:&quot;N056&quot;,&quot;candidate_tie_node&quot;:&quot;N061&quot;,&quot;node_count&quot;:6,&quot;internal_branch_count&quot;:5,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:8.2,&quot;total_renewable_capacity_mw&quot;:2.12,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;root_node&quot;:&quot;N001&quot;,&quot;candidate_tie_node&quot;:&quot;N011&quot;,&quot;node_count&quot;:11,&quot;internal_branch_count&quot;:10,&quot;selected_for_40_bus_case&quot;:true,&quot;selected_group_id&quot;:&quot;G40&quot;,&quot;paper_bus_range&quot;:&quot;1-11&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:13.6,&quot;total_renewable_capacity_mw&quot;:1.35,&quot;data_status&quot;:&quot;paper_case_preserved&quot;},{&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;root_node&quot;:&quot;N062&quot;,&quot;candidate_tie_node&quot;:&quot;N070&quot;,&quot;node_count&quot;:9,&quot;internal_branch_count&quot;:8,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:9.1,&quot;total_renewable_capacity_mw&quot;:3.61,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F06&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;root_node&quot;:&quot;N071&quot;,&quot;candidate_tie_node&quot;:&quot;N077&quot;,&quot;node_count&quot;:7,&quot;internal_branch_count&quot;:6,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:8.53,&quot;total_renewable_capacity_mw&quot;:1.85,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;root_node&quot;:&quot;N078&quot;,&quot;candidate_tie_node&quot;:&quot;N085&quot;,&quot;node_count&quot;:8,&quot;internal_branch_count&quot;:7,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:10.77,&quot;total_renewable_capacity_mw&quot;:2.88,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F08&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;root_node&quot;:&quot;N086&quot;,&quot;candidate_tie_node&quot;:&quot;N091&quot;,&quot;node_count&quot;:6,&quot;internal_branch_count&quot;:5,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:10.36,&quot;total_renewable_capacity_mw&quot;:1.37,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;root_node&quot;:&quot;N092&quot;,&quot;candidate_tie_node&quot;:&quot;N101&quot;,&quot;node_count&quot;:10,&quot;internal_branch_count&quot;:9,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:16.52,&quot;total_renewable_capacity_mw&quot;:4.46,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F10&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;root_node&quot;:&quot;N102&quot;,&quot;candidate_tie_node&quot;:&quot;N108&quot;,&quot;node_count&quot;:7,&quot;internal_branch_count&quot;:6,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:11.68,&quot;total_renewable_capacity_mw&quot;:2.76,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F11&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;root_node&quot;:&quot;N012&quot;,&quot;candidate_tie_node&quot;:&quot;N017&quot;,&quot;node_count&quot;:6,&quot;internal_branch_count&quot;:5,&quot;selected_for_40_bus_case&quot;:true,&quot;selected_group_id&quot;:&quot;G40&quot;,&quot;paper_bus_range&quot;:&quot;12-17&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:10.15,&quot;total_renewable_capacity_mw&quot;:1.5,&quot;data_status&quot;:&quot;paper_case_preserved&quot;},{&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;root_node&quot;:&quot;N109&quot;,&quot;candidate_tie_node&quot;:&quot;N117&quot;,&quot;node_count&quot;:9,&quot;internal_branch_count&quot;:8,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:10.18,&quot;total_renewable_capacity_mw&quot;:3.09,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F13&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;root_node&quot;:&quot;N118&quot;,&quot;candidate_tie_node&quot;:&quot;N124&quot;,&quot;node_count&quot;:7,&quot;internal_branch_count&quot;:6,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:10.57,&quot;total_renewable_capacity_mw&quot;:2.14,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;root_node&quot;:&quot;N125&quot;,&quot;candidate_tie_node&quot;:&quot;N132&quot;,&quot;node_count&quot;:8,&quot;internal_branch_count&quot;:7,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:11.95,&quot;total_renewable_capacity_mw&quot;:4.16,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F15&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;root_node&quot;:&quot;N133&quot;,&quot;candidate_tie_node&quot;:&quot;N138&quot;,&quot;node_count&quot;:6,&quot;internal_branch_count&quot;:5,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:7.01,&quot;total_renewable_capacity_mw&quot;:1.94,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;root_node&quot;:&quot;N139&quot;,&quot;candidate_tie_node&quot;:&quot;N148&quot;,&quot;node_count&quot;:10,&quot;internal_branch_count&quot;:9,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:16.6,&quot;total_renewable_capacity_mw&quot;:4.92,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F17&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;root_node&quot;:&quot;N149&quot;,&quot;candidate_tie_node&quot;:&quot;N155&quot;,&quot;node_count&quot;:7,&quot;internal_branch_count&quot;:6,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:10.6,&quot;total_renewable_capacity_mw&quot;:1.26,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;root_node&quot;:&quot;N156&quot;,&quot;candidate_tie_node&quot;:&quot;N164&quot;,&quot;node_count&quot;:9,&quot;internal_branch_count&quot;:8,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:9.87,&quot;total_renewable_capacity_mw&quot;:2.44,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;root_node&quot;:&quot;N018&quot;,&quot;candidate_tie_node&quot;:&quot;N028&quot;,&quot;node_count&quot;:11,&quot;internal_branch_count&quot;:10,&quot;selected_for_40_bus_case&quot;:true,&quot;selected_group_id&quot;:&quot;G40&quot;,&quot;paper_bus_range&quot;:&quot;18-28&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:17.79,&quot;total_renewable_capacity_mw&quot;:1.1,&quot;data_status&quot;:&quot;paper_case_preserved&quot;},{&quot;feeder_id&quot;:&quot;F20&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;root_node&quot;:&quot;N165&quot;,&quot;candidate_tie_node&quot;:&quot;N170&quot;,&quot;node_count&quot;:6,&quot;internal_branch_count&quot;:5,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:10.62,&quot;total_renewable_capacity_mw&quot;:1.66,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;root_node&quot;:&quot;N171&quot;,&quot;candidate_tie_node&quot;:&quot;N178&quot;,&quot;node_count&quot;:8,&quot;internal_branch_count&quot;:7,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:13.87,&quot;total_renewable_capacity_mw&quot;:3.56,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F22&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;root_node&quot;:&quot;N179&quot;,&quot;candidate_tie_node&quot;:&quot;N185&quot;,&quot;node_count&quot;:7,&quot;internal_branch_count&quot;:6,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:9.54,&quot;total_renewable_capacity_mw&quot;:1.87,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;root_node&quot;:&quot;N186&quot;,&quot;candidate_tie_node&quot;:&quot;N194&quot;,&quot;node_count&quot;:9,&quot;internal_branch_count&quot;:8,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:13.44,&quot;total_renewable_capacity_mw&quot;:3.6,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F24&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;root_node&quot;:&quot;N195&quot;,&quot;candidate_tie_node&quot;:&quot;N199&quot;,&quot;node_count&quot;:5,&quot;internal_branch_count&quot;:4,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:6.22,&quot;total_renewable_capacity_mw&quot;:1.61,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;root_node&quot;:&quot;N200&quot;,&quot;candidate_tie_node&quot;:&quot;N207&quot;,&quot;node_count&quot;:8,&quot;internal_branch_count&quot;:7,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:14.24,&quot;total_renewable_capacity_mw&quot;:2.71,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F26&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;root_node&quot;:&quot;N208&quot;,&quot;candidate_tie_node&quot;:&quot;N214&quot;,&quot;node_count&quot;:7,&quot;internal_branch_count&quot;:6,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:11.74,&quot;total_renewable_capacity_mw&quot;:1.3,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;root_node&quot;:&quot;N029&quot;,&quot;candidate_tie_node&quot;:&quot;N040&quot;,&quot;node_count&quot;:12,&quot;internal_branch_count&quot;:11,&quot;selected_for_40_bus_case&quot;:true,&quot;selected_group_id&quot;:&quot;G40&quot;,&quot;paper_bus_range&quot;:&quot;29-40&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:14.52,&quot;total_renewable_capacity_mw&quot;:1.65,&quot;data_status&quot;:&quot;paper_case_preserved&quot;},{&quot;feeder_id&quot;:&quot;F28&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;root_node&quot;:&quot;N215&quot;,&quot;candidate_tie_node&quot;:&quot;N220&quot;,&quot;node_count&quot;:6,&quot;internal_branch_count&quot;:5,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:8.08,&quot;total_renewable_capacity_mw&quot;:2.52,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;root_node&quot;:&quot;N221&quot;,&quot;candidate_tie_node&quot;:&quot;N229&quot;,&quot;node_count&quot;:9,&quot;internal_branch_count&quot;:8,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:2,&quot;total_peak_load_mw&quot;:14.28,&quot;total_renewable_capacity_mw&quot;:2.7,&quot;data_status&quot;:&quot;public_test_system&quot;},{&quot;feeder_id&quot;:&quot;F30&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;root_node&quot;:&quot;N230&quot;,&quot;candidate_tie_node&quot;:&quot;N236&quot;,&quot;node_count&quot;:7,&quot;internal_branch_count&quot;:6,&quot;selected_for_40_bus_case&quot;:false,&quot;selected_group_id&quot;:&quot;&quot;,&quot;paper_bus_range&quot;:&quot;&quot;,&quot;renewable_node_count&quot;:1,&quot;total_peak_load_mw&quot;:6.45,&quot;total_renewable_capacity_mw&quot;:1.96,&quot;data_status&quot;:&quot;public_test_system&quot;}],&quot;nodes&quot;:[{&quot;node_id&quot;:&quot;N001&quot;,&quot;node_number&quot;:1,&quot;paper_bus_id&quot;:1,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:402.6,&quot;y&quot;:329.83,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N002&quot;,&quot;node_number&quot;:2,&quot;paper_bus_id&quot;:2,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:441.1,&quot;y&quot;:356.78,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.99,&quot;mean_load_mw&quot;:0.608437,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.099,&quot;model_mean_load_mw&quot;:0.060844,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N003&quot;,&quot;node_number&quot;:3,&quot;paper_bus_id&quot;:3,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:493.94,&quot;y&quot;:363.26,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.01,&quot;mean_load_mw&quot;:1.147375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.201,&quot;model_mean_load_mw&quot;:0.114738,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N004&quot;,&quot;node_number&quot;:4,&quot;paper_bus_id&quot;:4,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:479.6,&quot;y&quot;:383.74,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.41,&quot;mean_load_mw&quot;:0.251979,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.041,&quot;model_mean_load_mw&quot;:0.025198,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N005&quot;,&quot;node_number&quot;:5,&quot;paper_bus_id&quot;:5,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:465.26,&quot;y&quot;:404.22,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.36,&quot;mean_load_mw&quot;:0.22125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.036,&quot;model_mean_load_mw&quot;:0.022125,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N006&quot;,&quot;node_number&quot;:6,&quot;paper_bus_id&quot;:6,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:532.44,&quot;y&quot;:390.22,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.49,&quot;mean_load_mw&quot;:0.850542,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.149,&quot;model_mean_load_mw&quot;:0.085054,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N007&quot;,&quot;node_number&quot;:7,&quot;paper_bus_id&quot;:7,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:518.1,&quot;y&quot;:410.7,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.57,&quot;mean_load_mw&quot;:0.896208,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.157,&quot;model_mean_load_mw&quot;:0.089621,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N008&quot;,&quot;node_number&quot;:8,&quot;paper_bus_id&quot;:8,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:503.76,&quot;y&quot;:431.18,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.91,&quot;mean_load_mw&quot;:0.559271,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.091,&quot;model_mean_load_mw&quot;:0.055927,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N009&quot;,&quot;node_number&quot;:9,&quot;paper_bus_id&quot;:9,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:570.94,&quot;y&quot;:417.18,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.45,&quot;mean_load_mw&quot;:0.891146,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.145,&quot;model_mean_load_mw&quot;:0.089115,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N010&quot;,&quot;node_number&quot;:10,&quot;paper_bus_id&quot;:10,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:10,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:556.6,&quot;y&quot;:437.66,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.98,&quot;mean_load_mw&quot;:1.216875,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.198,&quot;model_mean_load_mw&quot;:0.121688,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.35,&quot;renewable_capacity_upper_bound_mw&quot;:10.0,&quot;mean_renewable_mw&quot;:0.542813,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N011&quot;,&quot;node_number&quot;:11,&quot;paper_bus_id&quot;:11,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:11,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:542.26,&quot;y&quot;:458.14,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.43,&quot;mean_load_mw&quot;:1.493437,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.243,&quot;model_mean_load_mw&quot;:0.149344,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N012&quot;,&quot;node_number&quot;:12,&quot;paper_bus_id&quot;:12,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:990.97,&quot;y&quot;:321.21,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N013&quot;,&quot;node_number&quot;:13,&quot;paper_bus_id&quot;:13,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:982.81,&quot;y&quot;:367.5,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.18,&quot;mean_load_mw&quot;:0.727667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.118,&quot;model_mean_load_mw&quot;:0.072767,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N014&quot;,&quot;node_number&quot;:14,&quot;paper_bus_id&quot;:14,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:986.96,&quot;y&quot;:415.95,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.46,&quot;mean_load_mw&quot;:1.517,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.246,&quot;model_mean_load_mw&quot;:0.1517,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N015&quot;,&quot;node_number&quot;:15,&quot;paper_bus_id&quot;:15,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:962.34,&quot;y&quot;:411.61,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.71,&quot;mean_load_mw&quot;:1.0545,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.171,&quot;model_mean_load_mw&quot;:0.10545,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:1.5,&quot;renewable_capacity_upper_bound_mw&quot;:10.0,&quot;mean_renewable_mw&quot;:0.875,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N016&quot;,&quot;node_number&quot;:16,&quot;paper_bus_id&quot;:16,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:966.49,&quot;y&quot;:460.07,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.06,&quot;mean_load_mw&quot;:1.270333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.206,&quot;model_mean_load_mw&quot;:0.127033,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N017&quot;,&quot;node_number&quot;:17,&quot;paper_bus_id&quot;:17,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:958.32,&quot;y&quot;:506.35,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.74,&quot;mean_load_mw&quot;:1.689667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.274,&quot;model_mean_load_mw&quot;:0.168967,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N018&quot;,&quot;node_number&quot;:18,&quot;paper_bus_id&quot;:18,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:602.87,&quot;y&quot;:793.02,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N019&quot;,&quot;node_number&quot;:19,&quot;paper_bus_id&quot;:19,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:560.28,&quot;y&quot;:773.16,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.78,&quot;mean_load_mw&quot;:1.093958,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.178,&quot;model_mean_load_mw&quot;:0.109396,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N020&quot;,&quot;node_number&quot;:20,&quot;paper_bus_id&quot;:20,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:512.4,&quot;y&quot;:764.63,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.67,&quot;mean_load_mw&quot;:1.640937,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.267,&quot;model_mean_load_mw&quot;:0.164094,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N021&quot;,&quot;node_number&quot;:21,&quot;paper_bus_id&quot;:21,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:522.96,&quot;y&quot;:741.97,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.3,&quot;mean_load_mw&quot;:1.413542,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.23,&quot;model_mean_load_mw&quot;:0.141354,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N022&quot;,&quot;node_number&quot;:22,&quot;paper_bus_id&quot;:22,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:464.52,&quot;y&quot;:756.09,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.6,&quot;mean_load_mw&quot;:0.983333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.16,&quot;model_mean_load_mw&quot;:0.098333,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N023&quot;,&quot;node_number&quot;:23,&quot;paper_bus_id&quot;:23,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:475.08,&quot;y&quot;:733.43,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.2,&quot;mean_load_mw&quot;:0.122917,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.02,&quot;model_mean_load_mw&quot;:0.012292,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.1,&quot;renewable_capacity_upper_bound_mw&quot;:10.0,&quot;mean_renewable_mw&quot;:0.442292,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N024&quot;,&quot;node_number&quot;:24,&quot;paper_bus_id&quot;:24,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:485.65,&quot;y&quot;:710.78,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.02,&quot;mean_load_mw&quot;:1.241458,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.202,&quot;model_mean_load_mw&quot;:0.124146,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N025&quot;,&quot;node_number&quot;:25,&quot;paper_bus_id&quot;:25,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:421.92,&quot;y&quot;:736.23,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.41,&quot;mean_load_mw&quot;:0.251979,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.041,&quot;model_mean_load_mw&quot;:0.025198,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N026&quot;,&quot;node_number&quot;:26,&quot;paper_bus_id&quot;:26,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:432.49,&quot;y&quot;:713.57,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:3.04,&quot;mean_load_mw&quot;:1.735333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.304,&quot;model_mean_load_mw&quot;:0.173533,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N027&quot;,&quot;node_number&quot;:27,&quot;paper_bus_id&quot;:27,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:10,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:443.05,&quot;y&quot;:690.91,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.08,&quot;mean_load_mw&quot;:1.278333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.208,&quot;model_mean_load_mw&quot;:0.127833,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N028&quot;,&quot;node_number&quot;:28,&quot;paper_bus_id&quot;:28,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:11,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:389.89,&quot;y&quot;:693.71,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.69,&quot;mean_load_mw&quot;:1.038646,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.169,&quot;model_mean_load_mw&quot;:0.103865,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N029&quot;,&quot;node_number&quot;:29,&quot;paper_bus_id&quot;:29,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1412.6,&quot;y&quot;:785.17,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N030&quot;,&quot;node_number&quot;:30,&quot;paper_bus_id&quot;:30,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1451.1,&quot;y&quot;:758.22,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.92,&quot;mean_load_mw&quot;:1.184,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.192,&quot;model_mean_load_mw&quot;:0.1184,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N031&quot;,&quot;node_number&quot;:31,&quot;paper_bus_id&quot;:31,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1475.26,&quot;y&quot;:710.78,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.44,&quot;mean_load_mw&quot;:0.888,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.144,&quot;model_mean_load_mw&quot;:0.0888,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N032&quot;,&quot;node_number&quot;:32,&quot;paper_bus_id&quot;:32,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1489.6,&quot;y&quot;:731.26,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.18,&quot;mean_load_mw&quot;:0.111,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.018,&quot;model_mean_load_mw&quot;:0.0111,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N033&quot;,&quot;node_number&quot;:33,&quot;paper_bus_id&quot;:33,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1503.94,&quot;y&quot;:751.74,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.55,&quot;mean_load_mw&quot;:0.955833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.155,&quot;model_mean_load_mw&quot;:0.095583,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N034&quot;,&quot;node_number&quot;:34,&quot;paper_bus_id&quot;:34,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1513.76,&quot;y&quot;:683.82,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.06,&quot;mean_load_mw&quot;:0.653667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.106,&quot;model_mean_load_mw&quot;:0.065367,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N035&quot;,&quot;node_number&quot;:35,&quot;paper_bus_id&quot;:35,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1528.1,&quot;y&quot;:704.3,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.26,&quot;mean_load_mw&quot;:0.160333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.026,&quot;model_mean_load_mw&quot;:0.016033,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N036&quot;,&quot;node_number&quot;:36,&quot;paper_bus_id&quot;:36,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1542.44,&quot;y&quot;:724.78,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.65,&quot;mean_load_mw&quot;:1.0175,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.165,&quot;model_mean_load_mw&quot;:0.10175,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N037&quot;,&quot;node_number&quot;:37,&quot;paper_bus_id&quot;:37,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1559.43,&quot;y&quot;:667.1,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.87,&quot;mean_load_mw&quot;:1.153167,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.187,&quot;model_mean_load_mw&quot;:0.115317,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:1.65,&quot;renewable_capacity_upper_bound_mw&quot;:10.0,&quot;mean_renewable_mw&quot;:0.9625,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N038&quot;,&quot;node_number&quot;:38,&quot;paper_bus_id&quot;:38,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:10,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1573.77,&quot;y&quot;:687.58,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.32,&quot;mean_load_mw&quot;:1.430667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.232,&quot;model_mean_load_mw&quot;:0.143067,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N039&quot;,&quot;node_number&quot;:39,&quot;paper_bus_id&quot;:39,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:11,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1597.93,&quot;y&quot;:640.14,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.38,&quot;mean_load_mw&quot;:0.851,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.138,&quot;model_mean_load_mw&quot;:0.0851,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N040&quot;,&quot;node_number&quot;:40,&quot;paper_bus_id&quot;:40,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:12,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1612.27,&quot;y&quot;:660.62,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.89,&quot;mean_load_mw&quot;:0.548833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.089,&quot;model_mean_load_mw&quot;:0.054883,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:true,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N041&quot;,&quot;node_number&quot;:41,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:312.87,&quot;y&quot;:278.02,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N042&quot;,&quot;node_number&quot;:42,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:270.28,&quot;y&quot;:258.16,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.56,&quot;mean_load_mw&quot;:0.357,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.056,&quot;model_mean_load_mw&quot;:0.0357,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N043&quot;,&quot;node_number&quot;:43,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:222.4,&quot;y&quot;:249.63,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:3.01,&quot;mean_load_mw&quot;:1.849896,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.301,&quot;model_mean_load_mw&quot;:0.18499,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N044&quot;,&quot;node_number&quot;:44,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:232.96,&quot;y&quot;:226.97,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.81,&quot;mean_load_mw&quot;:1.604042,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.281,&quot;model_mean_load_mw&quot;:0.160404,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N045&quot;,&quot;node_number&quot;:45,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:174.52,&quot;y&quot;:241.09,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.51,&quot;mean_load_mw&quot;:1.547833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.251,&quot;model_mean_load_mw&quot;:0.154783,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N046&quot;,&quot;node_number&quot;:46,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:185.08,&quot;y&quot;:218.43,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.67,&quot;mean_load_mw&quot;:1.702125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.267,&quot;model_mean_load_mw&quot;:0.170212,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N047&quot;,&quot;node_number&quot;:47,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:195.65,&quot;y&quot;:195.78,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.89,&quot;mean_load_mw&quot;:1.776146,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.289,&quot;model_mean_load_mw&quot;:0.177615,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:1.39,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.672268,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N048&quot;,&quot;node_number&quot;:48,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:350.97,&quot;y&quot;:248.79,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N049&quot;,&quot;node_number&quot;:49,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:342.81,&quot;y&quot;:202.5,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.65,&quot;mean_load_mw&quot;:0.399479,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.065,&quot;model_mean_load_mw&quot;:0.039948,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N050&quot;,&quot;node_number&quot;:50,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:322.34,&quot;y&quot;:158.39,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.21,&quot;mean_load_mw&quot;:1.261542,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.221,&quot;model_mean_load_mw&quot;:0.126154,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N051&quot;,&quot;node_number&quot;:51,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:346.96,&quot;y&quot;:154.05,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.34,&quot;mean_load_mw&quot;:0.826333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.134,&quot;model_mean_load_mw&quot;:0.082633,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:2.67,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.073562,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N052&quot;,&quot;node_number&quot;:52,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:301.87,&quot;y&quot;:114.27,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.66,&quot;mean_load_mw&quot;:1.69575,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.266,&quot;model_mean_load_mw&quot;:0.169575,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N053&quot;,&quot;node_number&quot;:53,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:326.49,&quot;y&quot;:109.93,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.61,&quot;mean_load_mw&quot;:1.604063,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.261,&quot;model_mean_load_mw&quot;:0.160406,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N054&quot;,&quot;node_number&quot;:54,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:351.11,&quot;y&quot;:105.59,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.4,&quot;mean_load_mw&quot;:1.37,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.24,&quot;model_mean_load_mw&quot;:0.137,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N055&quot;,&quot;node_number&quot;:55,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:318.32,&quot;y&quot;:63.65,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.16,&quot;mean_load_mw&quot;:0.715333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.116,&quot;model_mean_load_mw&quot;:0.071533,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:2.15,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.254167,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N056&quot;,&quot;node_number&quot;:56,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:402.6,&quot;y&quot;:270.17,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N057&quot;,&quot;node_number&quot;:57,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:441.1,&quot;y&quot;:243.22,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.45,&quot;mean_load_mw&quot;:0.827708,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.145,&quot;model_mean_load_mw&quot;:0.082771,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N058&quot;,&quot;node_number&quot;:58,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:472.43,&quot;y&quot;:206.02,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.6,&quot;mean_load_mw&quot;:0.986667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.16,&quot;model_mean_load_mw&quot;:0.098667,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N059&quot;,&quot;node_number&quot;:59,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:486.77,&quot;y&quot;:226.5,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.11,&quot;mean_load_mw&quot;:0.707625,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.111,&quot;model_mean_load_mw&quot;:0.070763,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N060&quot;,&quot;node_number&quot;:60,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:510.93,&quot;y&quot;:179.06,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.33,&quot;mean_load_mw&quot;:1.431979,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.233,&quot;model_mean_load_mw&quot;:0.143198,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N061&quot;,&quot;node_number&quot;:61,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:525.27,&quot;y&quot;:199.54,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.71,&quot;mean_load_mw&quot;:0.976125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.171,&quot;model_mean_load_mw&quot;:0.097613,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:2.12,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.852417,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N062&quot;,&quot;node_number&quot;:62,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:350.97,&quot;y&quot;:351.21,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N063&quot;,&quot;node_number&quot;:63,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:342.81,&quot;y&quot;:397.5,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.56,&quot;mean_load_mw&quot;:0.357,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.056,&quot;model_mean_load_mw&quot;:0.0357,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N064&quot;,&quot;node_number&quot;:64,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:346.96,&quot;y&quot;:445.95,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.75,&quot;mean_load_mw&quot;:1.075521,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.175,&quot;model_mean_load_mw&quot;:0.107552,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N065&quot;,&quot;node_number&quot;:65,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:322.34,&quot;y&quot;:441.61,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.97,&quot;mean_load_mw&quot;:0.553708,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.097,&quot;model_mean_load_mw&quot;:0.055371,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.69,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.679521,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N066&quot;,&quot;node_number&quot;:66,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:351.11,&quot;y&quot;:494.41,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.25,&quot;mean_load_mw&quot;:0.770833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.125,&quot;model_mean_load_mw&quot;:0.077083,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N067&quot;,&quot;node_number&quot;:67,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:326.49,&quot;y&quot;:490.07,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.01,&quot;mean_load_mw&quot;:1.281375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.201,&quot;model_mean_load_mw&quot;:0.128137,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N068&quot;,&quot;node_number&quot;:68,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:301.87,&quot;y&quot;:485.73,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.63,&quot;mean_load_mw&quot;:0.387188,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.063,&quot;model_mean_load_mw&quot;:0.038719,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N069&quot;,&quot;node_number&quot;:69,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:330.63,&quot;y&quot;:538.52,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.22,&quot;mean_load_mw&quot;:0.696417,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.122,&quot;model_mean_load_mw&quot;:0.069642,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N070&quot;,&quot;node_number&quot;:70,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:306.01,&quot;y&quot;:534.18,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.71,&quot;mean_load_mw&quot;:0.437833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.071,&quot;model_mean_load_mw&quot;:0.043783,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:1.92,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.9286,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N071&quot;,&quot;node_number&quot;:71,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:312.87,&quot;y&quot;:321.98,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N072&quot;,&quot;node_number&quot;:72,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:270.28,&quot;y&quot;:341.84,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.93,&quot;mean_load_mw&quot;:1.186146,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.193,&quot;model_mean_load_mw&quot;:0.118615,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N073&quot;,&quot;node_number&quot;:73,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:232.96,&quot;y&quot;:373.03,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.44,&quot;mean_load_mw&quot;:0.822,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.144,&quot;model_mean_load_mw&quot;:0.0822,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N074&quot;,&quot;node_number&quot;:74,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:222.4,&quot;y&quot;:350.37,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.49,&quot;mean_load_mw&quot;:0.302167,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.049,&quot;model_mean_load_mw&quot;:0.030217,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N075&quot;,&quot;node_number&quot;:75,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:195.65,&quot;y&quot;:404.22,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.58,&quot;mean_load_mw&quot;:0.36975,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.058,&quot;model_mean_load_mw&quot;:0.036975,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N076&quot;,&quot;node_number&quot;:76,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:185.08,&quot;y&quot;:381.57,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.22,&quot;mean_load_mw&quot;:1.364375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.222,&quot;model_mean_load_mw&quot;:0.136438,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N077&quot;,&quot;node_number&quot;:77,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:174.52,&quot;y&quot;:358.91,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.87,&quot;mean_load_mw&quot;:1.067458,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.187,&quot;model_mean_load_mw&quot;:0.106746,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:1.85,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.079167,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N078&quot;,&quot;node_number&quot;:78,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:952.87,&quot;y&quot;:248.02,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N079&quot;,&quot;node_number&quot;:79,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:910.28,&quot;y&quot;:228.16,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.8,&quot;mean_load_mw&quot;:1.0275,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.18,&quot;model_mean_load_mw&quot;:0.10275,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N080&quot;,&quot;node_number&quot;:80,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:862.4,&quot;y&quot;:219.63,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.83,&quot;mean_load_mw&quot;:0.511833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.083,&quot;model_mean_load_mw&quot;:0.051183,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N081&quot;,&quot;node_number&quot;:81,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:872.96,&quot;y&quot;:196.97,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.5,&quot;mean_load_mw&quot;:1.59375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.25,&quot;model_mean_load_mw&quot;:0.159375,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:1.12,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.541683,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N082&quot;,&quot;node_number&quot;:82,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:814.52,&quot;y&quot;:211.09,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.59,&quot;mean_load_mw&quot;:1.591771,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.259,&quot;model_mean_load_mw&quot;:0.159177,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N083&quot;,&quot;node_number&quot;:83,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:825.08,&quot;y&quot;:188.43,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.1,&quot;mean_load_mw&quot;:1.19875,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.21,&quot;model_mean_load_mw&quot;:0.119875,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N084&quot;,&quot;node_number&quot;:84,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:835.65,&quot;y&quot;:165.78,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.5,&quot;mean_load_mw&quot;:0.308333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.05,&quot;model_mean_load_mw&quot;:0.030833,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N085&quot;,&quot;node_number&quot;:85,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:782.49,&quot;y&quot;:168.57,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.45,&quot;mean_load_mw&quot;:0.286875,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.045,&quot;model_mean_load_mw&quot;:0.028688,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.76,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.707667,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N086&quot;,&quot;node_number&quot;:86,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:990.97,&quot;y&quot;:218.79,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N087&quot;,&quot;node_number&quot;:87,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:982.81,&quot;y&quot;:172.5,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.44,&quot;mean_load_mw&quot;:1.504667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.244,&quot;model_mean_load_mw&quot;:0.150467,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N088&quot;,&quot;node_number&quot;:88,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:962.34,&quot;y&quot;:128.39,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.81,&quot;mean_load_mw&quot;:1.153875,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.181,&quot;model_mean_load_mw&quot;:0.115388,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N089&quot;,&quot;node_number&quot;:89,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:986.96,&quot;y&quot;:124.05,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.08,&quot;mean_load_mw&quot;:1.278333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.208,&quot;model_mean_load_mw&quot;:0.127833,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N090&quot;,&quot;node_number&quot;:90,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:954.18,&quot;y&quot;:82.1,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.97,&quot;mean_load_mw&quot;:1.695375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.297,&quot;model_mean_load_mw&quot;:0.169538,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N091&quot;,&quot;node_number&quot;:91,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:978.8,&quot;y&quot;:77.76,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.06,&quot;mean_load_mw&quot;:0.653667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.106,&quot;model_mean_load_mw&quot;:0.065367,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:1.37,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.662595,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N092&quot;,&quot;node_number&quot;:92,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1042.6,&quot;y&quot;:240.17,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N093&quot;,&quot;node_number&quot;:93,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1081.1,&quot;y&quot;:213.22,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.66,&quot;mean_load_mw&quot;:1.05825,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.166,&quot;model_mean_load_mw&quot;:0.105825,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N094&quot;,&quot;node_number&quot;:94,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1112.43,&quot;y&quot;:176.02,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.55,&quot;mean_load_mw&quot;:1.567187,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.255,&quot;model_mean_load_mw&quot;:0.156719,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N095&quot;,&quot;node_number&quot;:95,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1126.77,&quot;y&quot;:196.5,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.12,&quot;mean_load_mw&quot;:0.639333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.112,&quot;model_mean_load_mw&quot;:0.063933,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:2.02,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.178333,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N096&quot;,&quot;node_number&quot;:96,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1143.76,&quot;y&quot;:138.82,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.86,&quot;mean_load_mw&quot;:0.530333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.086,&quot;model_mean_load_mw&quot;:0.053033,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N097&quot;,&quot;node_number&quot;:97,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1158.1,&quot;y&quot;:159.3,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.7,&quot;mean_load_mw&quot;:1.72125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.27,&quot;model_mean_load_mw&quot;:0.172125,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N098&quot;,&quot;node_number&quot;:98,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1172.44,&quot;y&quot;:179.78,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.69,&quot;mean_load_mw&quot;:1.038646,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.169,&quot;model_mean_load_mw&quot;:0.103865,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N099&quot;,&quot;node_number&quot;:99,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1182.26,&quot;y&quot;:111.86,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.27,&quot;mean_load_mw&quot;:1.295792,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.227,&quot;model_mean_load_mw&quot;:0.129579,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N100&quot;,&quot;node_number&quot;:100,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1196.6,&quot;y&quot;:132.34,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.66,&quot;mean_load_mw&quot;:1.023667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.166,&quot;model_mean_load_mw&quot;:0.102367,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N101&quot;,&quot;node_number&quot;:101,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:10,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1210.94,&quot;y&quot;:152.82,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.01,&quot;mean_load_mw&quot;:1.281375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.201,&quot;model_mean_load_mw&quot;:0.128137,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:2.44,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.423333,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N102&quot;,&quot;node_number&quot;:102,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1042.6,&quot;y&quot;:299.83,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N103&quot;,&quot;node_number&quot;:103,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1081.1,&quot;y&quot;:326.78,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.86,&quot;mean_load_mw&quot;:0.528542,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.086,&quot;model_mean_load_mw&quot;:0.052854,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N104&quot;,&quot;node_number&quot;:104,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1126.77,&quot;y&quot;:343.5,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.72,&quot;mean_load_mw&quot;:1.552667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.272,&quot;model_mean_load_mw&quot;:0.155267,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N105&quot;,&quot;node_number&quot;:105,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1112.43,&quot;y&quot;:363.98,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.92,&quot;mean_load_mw&quot;:1.184,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.192,&quot;model_mean_load_mw&quot;:0.1184,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N106&quot;,&quot;node_number&quot;:106,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1172.44,&quot;y&quot;:360.22,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.34,&quot;mean_load_mw&quot;:1.49175,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.234,&quot;model_mean_load_mw&quot;:0.149175,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N107&quot;,&quot;node_number&quot;:107,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1158.1,&quot;y&quot;:380.7,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.24,&quot;mean_load_mw&quot;:1.376667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.224,&quot;model_mean_load_mw&quot;:0.137667,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N108&quot;,&quot;node_number&quot;:108,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1143.76,&quot;y&quot;:401.18,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.6,&quot;mean_load_mw&quot;:0.913333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.16,&quot;model_mean_load_mw&quot;:0.091333,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:2.76,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.334862,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N109&quot;,&quot;node_number&quot;:109,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:952.87,&quot;y&quot;:291.98,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N110&quot;,&quot;node_number&quot;:110,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:910.28,&quot;y&quot;:311.84,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.71,&quot;mean_load_mw&quot;:0.437833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.071,&quot;model_mean_load_mw&quot;:0.043783,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N111&quot;,&quot;node_number&quot;:111,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:872.96,&quot;y&quot;:343.03,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.13,&quot;mean_load_mw&quot;:1.357875,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.213,&quot;model_mean_load_mw&quot;:0.135788,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N112&quot;,&quot;node_number&quot;:112,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:862.4,&quot;y&quot;:320.37,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.35,&quot;mean_load_mw&quot;:0.829688,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.135,&quot;model_mean_load_mw&quot;:0.082969,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:1.04,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.606667,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N113&quot;,&quot;node_number&quot;:113,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:835.65,&quot;y&quot;:374.22,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.65,&quot;mean_load_mw&quot;:0.371042,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.065,&quot;model_mean_load_mw&quot;:0.037104,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N114&quot;,&quot;node_number&quot;:114,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:825.08,&quot;y&quot;:351.57,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.98,&quot;mean_load_mw&quot;:1.221,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.198,&quot;model_mean_load_mw&quot;:0.1221,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N115&quot;,&quot;node_number&quot;:115,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:814.52,&quot;y&quot;:328.91,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.56,&quot;mean_load_mw&quot;:0.357,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.056,&quot;model_mean_load_mw&quot;:0.0357,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N116&quot;,&quot;node_number&quot;:116,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:787.77,&quot;y&quot;:382.76,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.55,&quot;mean_load_mw&quot;:0.952604,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.155,&quot;model_mean_load_mw&quot;:0.09526,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N117&quot;,&quot;node_number&quot;:117,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:777.2,&quot;y&quot;:360.1,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.25,&quot;mean_load_mw&quot;:0.713542,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.125,&quot;model_mean_load_mw&quot;:0.071354,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:2.05,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.824271,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N118&quot;,&quot;node_number&quot;:118,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1592.87,&quot;y&quot;:278.02,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N119&quot;,&quot;node_number&quot;:119,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1550.28,&quot;y&quot;:258.16,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.26,&quot;mean_load_mw&quot;:0.80325,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.126,&quot;model_mean_load_mw&quot;:0.080325,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N120&quot;,&quot;node_number&quot;:120,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1502.4,&quot;y&quot;:249.63,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.74,&quot;mean_load_mw&quot;:1.683958,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.274,&quot;model_mean_load_mw&quot;:0.168396,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N121&quot;,&quot;node_number&quot;:121,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1512.96,&quot;y&quot;:226.97,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.75,&quot;mean_load_mw&quot;:0.428125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.075,&quot;model_mean_load_mw&quot;:0.042813,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N122&quot;,&quot;node_number&quot;:122,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1454.52,&quot;y&quot;:241.09,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.23,&quot;mean_load_mw&quot;:1.375167,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.223,&quot;model_mean_load_mw&quot;:0.137517,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N123&quot;,&quot;node_number&quot;:123,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1465.08,&quot;y&quot;:218.43,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.2,&quot;mean_load_mw&quot;:1.4025,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.22,&quot;model_mean_load_mw&quot;:0.14025,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N124&quot;,&quot;node_number&quot;:124,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1475.65,&quot;y&quot;:195.78,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.39,&quot;mean_load_mw&quot;:0.854271,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.139,&quot;model_mean_load_mw&quot;:0.085427,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:2.14,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.035002,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N125&quot;,&quot;node_number&quot;:125,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1630.97,&quot;y&quot;:248.79,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N126&quot;,&quot;node_number&quot;:126,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1622.81,&quot;y&quot;:202.5,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.75,&quot;mean_load_mw&quot;:0.460938,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.075,&quot;model_mean_load_mw&quot;:0.046094,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N127&quot;,&quot;node_number&quot;:127,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1602.34,&quot;y&quot;:158.39,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.87,&quot;mean_load_mw&quot;:1.067458,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.187,&quot;model_mean_load_mw&quot;:0.106746,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N128&quot;,&quot;node_number&quot;:128,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1626.96,&quot;y&quot;:154.05,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.72,&quot;mean_load_mw&quot;:1.677333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.272,&quot;model_mean_load_mw&quot;:0.167733,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:2.79,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.121813,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N129&quot;,&quot;node_number&quot;:129,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1581.87,&quot;y&quot;:114.27,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.12,&quot;mean_load_mw&quot;:1.3515,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.212,&quot;model_mean_load_mw&quot;:0.13515,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N130&quot;,&quot;node_number&quot;:130,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1606.49,&quot;y&quot;:109.93,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.96,&quot;mean_load_mw&quot;:1.819167,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.296,&quot;model_mean_load_mw&quot;:0.181917,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N131&quot;,&quot;node_number&quot;:131,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1631.11,&quot;y&quot;:105.59,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.82,&quot;mean_load_mw&quot;:0.468083,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.082,&quot;model_mean_load_mw&quot;:0.046808,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N132&quot;,&quot;node_number&quot;:132,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1598.32,&quot;y&quot;:63.65,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.71,&quot;mean_load_mw&quot;:0.437833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.071,&quot;model_mean_load_mw&quot;:0.043783,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:1.37,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.799167,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N133&quot;,&quot;node_number&quot;:133,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1682.6,&quot;y&quot;:270.17,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N134&quot;,&quot;node_number&quot;:134,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1721.1,&quot;y&quot;:243.22,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.08,&quot;mean_load_mw&quot;:0.6165,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.108,&quot;model_mean_load_mw&quot;:0.06165,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N135&quot;,&quot;node_number&quot;:135,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1752.43,&quot;y&quot;:206.02,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.75,&quot;mean_load_mw&quot;:1.079167,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.175,&quot;model_mean_load_mw&quot;:0.107917,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N136&quot;,&quot;node_number&quot;:136,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1766.77,&quot;y&quot;:226.5,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.6,&quot;mean_load_mw&quot;:0.3825,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.06,&quot;model_mean_load_mw&quot;:0.03825,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N137&quot;,&quot;node_number&quot;:137,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1790.93,&quot;y&quot;:179.06,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.13,&quot;mean_load_mw&quot;:0.694479,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.113,&quot;model_mean_load_mw&quot;:0.069448,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N138&quot;,&quot;node_number&quot;:138,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1805.27,&quot;y&quot;:199.54,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.45,&quot;mean_load_mw&quot;:1.398542,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.245,&quot;model_mean_load_mw&quot;:0.139854,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.94,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.780042,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N139&quot;,&quot;node_number&quot;:139,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1682.6,&quot;y&quot;:329.83,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N140&quot;,&quot;node_number&quot;:140,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1721.1,&quot;y&quot;:356.78,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.05,&quot;mean_load_mw&quot;:1.264167,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.205,&quot;model_mean_load_mw&quot;:0.126417,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N141&quot;,&quot;node_number&quot;:141,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1766.77,&quot;y&quot;:373.5,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.88,&quot;mean_load_mw&quot;:1.836,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.288,&quot;model_mean_load_mw&quot;:0.1836,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N142&quot;,&quot;node_number&quot;:142,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1752.43,&quot;y&quot;:393.98,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:3.03,&quot;mean_load_mw&quot;:1.862187,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.303,&quot;model_mean_load_mw&quot;:0.186219,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:2.48,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.199442,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N143&quot;,&quot;node_number&quot;:143,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1812.44,&quot;y&quot;:390.22,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.08,&quot;mean_load_mw&quot;:0.6165,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.108,&quot;model_mean_load_mw&quot;:0.06165,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N144&quot;,&quot;node_number&quot;:144,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1798.1,&quot;y&quot;:410.7,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.68,&quot;mean_load_mw&quot;:1.652667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.268,&quot;model_mean_load_mw&quot;:0.165267,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N145&quot;,&quot;node_number&quot;:145,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1783.76,&quot;y&quot;:431.18,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.84,&quot;mean_load_mw&quot;:0.5355,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.084,&quot;model_mean_load_mw&quot;:0.05355,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N146&quot;,&quot;node_number&quot;:146,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1850.94,&quot;y&quot;:417.18,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.85,&quot;mean_load_mw&quot;:1.136979,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.185,&quot;model_mean_load_mw&quot;:0.113698,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N147&quot;,&quot;node_number&quot;:147,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1836.6,&quot;y&quot;:437.66,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.57,&quot;mean_load_mw&quot;:0.325375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.057,&quot;model_mean_load_mw&quot;:0.032538,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N148&quot;,&quot;node_number&quot;:148,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:10,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1822.26,&quot;y&quot;:458.14,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.62,&quot;mean_load_mw&quot;:0.999,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.162,&quot;model_mean_load_mw&quot;:0.0999,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:2.44,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.180096,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N149&quot;,&quot;node_number&quot;:149,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1630.97,&quot;y&quot;:351.21,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N150&quot;,&quot;node_number&quot;:150,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1622.81,&quot;y&quot;:397.5,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.76,&quot;mean_load_mw&quot;:1.7595,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.276,&quot;model_mean_load_mw&quot;:0.17595,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N151&quot;,&quot;node_number&quot;:151,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1626.96,&quot;y&quot;:445.95,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.76,&quot;mean_load_mw&quot;:0.467083,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.076,&quot;model_mean_load_mw&quot;:0.046708,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N152&quot;,&quot;node_number&quot;:152,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1602.34,&quot;y&quot;:441.61,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.96,&quot;mean_load_mw&quot;:1.118833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.196,&quot;model_mean_load_mw&quot;:0.111883,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N153&quot;,&quot;node_number&quot;:153,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1631.11,&quot;y&quot;:494.41,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.38,&quot;mean_load_mw&quot;:1.467667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.238,&quot;model_mean_load_mw&quot;:0.146767,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N154&quot;,&quot;node_number&quot;:154,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1606.49,&quot;y&quot;:490.07,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.92,&quot;mean_load_mw&quot;:1.224,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.192,&quot;model_mean_load_mw&quot;:0.1224,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N155&quot;,&quot;node_number&quot;:155,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1581.87,&quot;y&quot;:485.73,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.82,&quot;mean_load_mw&quot;:0.503958,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.082,&quot;model_mean_load_mw&quot;:0.050396,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.26,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.506625,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N156&quot;,&quot;node_number&quot;:156,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1592.87,&quot;y&quot;:321.98,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N157&quot;,&quot;node_number&quot;:157,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1550.28,&quot;y&quot;:341.84,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.59,&quot;mean_load_mw&quot;:1.591771,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.259,&quot;model_mean_load_mw&quot;:0.159177,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N158&quot;,&quot;node_number&quot;:158,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1512.96,&quot;y&quot;:373.03,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.37,&quot;mean_load_mw&quot;:0.211208,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.037,&quot;model_mean_load_mw&quot;:0.021121,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N159&quot;,&quot;node_number&quot;:159,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1502.4,&quot;y&quot;:350.37,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.4,&quot;mean_load_mw&quot;:0.246667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.04,&quot;model_mean_load_mw&quot;:0.024667,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:0.64,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.373333,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N160&quot;,&quot;node_number&quot;:160,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1475.65,&quot;y&quot;:404.22,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.01,&quot;mean_load_mw&quot;:0.643875,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.101,&quot;model_mean_load_mw&quot;:0.064388,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N161&quot;,&quot;node_number&quot;:161,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1465.08,&quot;y&quot;:381.57,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.61,&quot;mean_load_mw&quot;:0.989479,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.161,&quot;model_mean_load_mw&quot;:0.098948,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N162&quot;,&quot;node_number&quot;:162,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1454.52,&quot;y&quot;:358.91,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.49,&quot;mean_load_mw&quot;:0.850542,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.149,&quot;model_mean_load_mw&quot;:0.085054,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N163&quot;,&quot;node_number&quot;:163,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1427.77,&quot;y&quot;:412.76,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.79,&quot;mean_load_mw&quot;:1.103833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.179,&quot;model_mean_load_mw&quot;:0.110383,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N164&quot;,&quot;node_number&quot;:164,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1417.2,&quot;y&quot;:390.1,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.61,&quot;mean_load_mw&quot;:0.388875,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.061,&quot;model_mean_load_mw&quot;:0.038888,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.8,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.72375,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N165&quot;,&quot;node_number&quot;:165,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:640.97,&quot;y&quot;:763.79,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N166&quot;,&quot;node_number&quot;:166,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:632.81,&quot;y&quot;:717.5,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.47,&quot;mean_load_mw&quot;:1.523167,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.247,&quot;model_mean_load_mw&quot;:0.152317,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N167&quot;,&quot;node_number&quot;:167,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:612.34,&quot;y&quot;:673.39,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.94,&quot;mean_load_mw&quot;:1.87425,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.294,&quot;model_mean_load_mw&quot;:0.187425,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N168&quot;,&quot;node_number&quot;:168,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:636.96,&quot;y&quot;:669.05,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.12,&quot;mean_load_mw&quot;:0.688333,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.112,&quot;model_mean_load_mw&quot;:0.068833,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N169&quot;,&quot;node_number&quot;:169,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:604.18,&quot;y&quot;:627.1,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.77,&quot;mean_load_mw&quot;:1.581208,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.277,&quot;model_mean_load_mw&quot;:0.158121,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N170&quot;,&quot;node_number&quot;:170,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:628.8,&quot;y&quot;:622.76,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.32,&quot;mean_load_mw&quot;:0.814,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.132,&quot;model_mean_load_mw&quot;:0.0814,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:1.66,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.802852,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N171&quot;,&quot;node_number&quot;:171,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:692.6,&quot;y&quot;:785.17,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N172&quot;,&quot;node_number&quot;:172,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:731.1,&quot;y&quot;:758.22,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.5,&quot;mean_load_mw&quot;:1.59375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.25,&quot;model_mean_load_mw&quot;:0.159375,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N173&quot;,&quot;node_number&quot;:173,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:762.43,&quot;y&quot;:721.02,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.25,&quot;mean_load_mw&quot;:1.382812,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.225,&quot;model_mean_load_mw&quot;:0.138281,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N174&quot;,&quot;node_number&quot;:174,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:776.77,&quot;y&quot;:741.5,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.87,&quot;mean_load_mw&quot;:1.067458,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.187,&quot;model_mean_load_mw&quot;:0.106746,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:1.84,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.073333,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N175&quot;,&quot;node_number&quot;:175,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:793.76,&quot;y&quot;:683.82,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.31,&quot;mean_load_mw&quot;:0.807833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.131,&quot;model_mean_load_mw&quot;:0.080783,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N176&quot;,&quot;node_number&quot;:176,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:808.1,&quot;y&quot;:704.3,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:2.64,&quot;mean_load_mw&quot;:1.683,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.264,&quot;model_mean_load_mw&quot;:0.1683,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N177&quot;,&quot;node_number&quot;:177,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:822.44,&quot;y&quot;:724.78,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.68,&quot;mean_load_mw&quot;:1.647083,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.268,&quot;model_mean_load_mw&quot;:0.164708,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N178&quot;,&quot;node_number&quot;:178,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:846.6,&quot;y&quot;:677.34,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.62,&quot;mean_load_mw&quot;:0.353917,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.062,&quot;model_mean_load_mw&quot;:0.035392,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:1.72,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.831871,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N179&quot;,&quot;node_number&quot;:179,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:692.6,&quot;y&quot;:844.83,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N180&quot;,&quot;node_number&quot;:180,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:731.1,&quot;y&quot;:871.78,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:3.07,&quot;mean_load_mw&quot;:1.886771,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.307,&quot;model_mean_load_mw&quot;:0.188677,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N181&quot;,&quot;node_number&quot;:181,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:776.77,&quot;y&quot;:888.5,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.33,&quot;mean_load_mw&quot;:1.330042,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.233,&quot;model_mean_load_mw&quot;:0.133004,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N182&quot;,&quot;node_number&quot;:182,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:762.43,&quot;y&quot;:908.98,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.47,&quot;mean_load_mw&quot;:0.9065,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.147,&quot;model_mean_load_mw&quot;:0.09065,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N183&quot;,&quot;node_number&quot;:183,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:822.44,&quot;y&quot;:905.22,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.91,&quot;mean_load_mw&quot;:0.580125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.091,&quot;model_mean_load_mw&quot;:0.058013,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N184&quot;,&quot;node_number&quot;:184,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:808.1,&quot;y&quot;:925.7,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.62,&quot;mean_load_mw&quot;:0.381042,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.062,&quot;model_mean_load_mw&quot;:0.038104,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N185&quot;,&quot;node_number&quot;:185,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:793.76,&quot;y&quot;:946.18,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.14,&quot;mean_load_mw&quot;:0.65075,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.114,&quot;model_mean_load_mw&quot;:0.065075,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:1.87,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.904418,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N186&quot;,&quot;node_number&quot;:186,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:640.97,&quot;y&quot;:866.21,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N187&quot;,&quot;node_number&quot;:187,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:632.81,&quot;y&quot;:912.5,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.26,&quot;mean_load_mw&quot;:0.71925,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.126,&quot;model_mean_load_mw&quot;:0.071925,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N188&quot;,&quot;node_number&quot;:188,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:636.96,&quot;y&quot;:960.95,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.07,&quot;mean_load_mw&quot;:0.659833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.107,&quot;model_mean_load_mw&quot;:0.065983,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N189&quot;,&quot;node_number&quot;:189,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:612.34,&quot;y&quot;:956.61,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.48,&quot;mean_load_mw&quot;:0.306,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.048,&quot;model_mean_load_mw&quot;:0.0306,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:2.08,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.836333,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N190&quot;,&quot;node_number&quot;:190,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:641.11,&quot;y&quot;:1009.41,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.85,&quot;mean_load_mw&quot;:1.751563,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.285,&quot;model_mean_load_mw&quot;:0.175156,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N191&quot;,&quot;node_number&quot;:191,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:616.49,&quot;y&quot;:1005.07,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.69,&quot;mean_load_mw&quot;:0.964708,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.169,&quot;model_mean_load_mw&quot;:0.096471,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N192&quot;,&quot;node_number&quot;:192,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:591.87,&quot;y&quot;:1000.73,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.79,&quot;mean_load_mw&quot;:1.7205,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.279,&quot;model_mean_load_mw&quot;:0.17205,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N193&quot;,&quot;node_number&quot;:193,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:620.63,&quot;y&quot;:1053.52,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.48,&quot;mean_load_mw&quot;:0.306,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.048,&quot;model_mean_load_mw&quot;:0.0306,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N194&quot;,&quot;node_number&quot;:194,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:596.01,&quot;y&quot;:1049.18,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.82,&quot;mean_load_mw&quot;:1.733125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.282,&quot;model_mean_load_mw&quot;:0.173313,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:1.52,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.735142,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N195&quot;,&quot;node_number&quot;:195,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:602.87,&quot;y&quot;:836.98,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N196&quot;,&quot;node_number&quot;:196,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:560.28,&quot;y&quot;:856.84,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.11,&quot;mean_load_mw&quot;:1.301167,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.211,&quot;model_mean_load_mw&quot;:0.130117,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N197&quot;,&quot;node_number&quot;:197,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:522.96,&quot;y&quot;:888.03,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.62,&quot;mean_load_mw&quot;:0.39525,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.062,&quot;model_mean_load_mw&quot;:0.039525,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N198&quot;,&quot;node_number&quot;:198,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:512.4,&quot;y&quot;:865.37,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.76,&quot;mean_load_mw&quot;:1.081667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.176,&quot;model_mean_load_mw&quot;:0.108167,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N199&quot;,&quot;node_number&quot;:199,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:475.08,&quot;y&quot;:896.57,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.73,&quot;mean_load_mw&quot;:0.987542,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.173,&quot;model_mean_load_mw&quot;:0.098754,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:1.61,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.77867,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N200&quot;,&quot;node_number&quot;:200,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1322.87,&quot;y&quot;:793.02,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N201&quot;,&quot;node_number&quot;:201,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1280.28,&quot;y&quot;:773.16,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.05,&quot;mean_load_mw&quot;:0.669375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.105,&quot;model_mean_load_mw&quot;:0.066938,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N202&quot;,&quot;node_number&quot;:202,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1232.4,&quot;y&quot;:764.63,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.93,&quot;mean_load_mw&quot;:1.186146,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.193,&quot;model_mean_load_mw&quot;:0.118615,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N203&quot;,&quot;node_number&quot;:203,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1242.96,&quot;y&quot;:741.97,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.46,&quot;mean_load_mw&quot;:1.40425,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.246,&quot;model_mean_load_mw&quot;:0.140425,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:0.77,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.372407,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N204&quot;,&quot;node_number&quot;:204,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1184.52,&quot;y&quot;:756.09,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.02,&quot;mean_load_mw&quot;:1.245667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.202,&quot;model_mean_load_mw&quot;:0.124567,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N205&quot;,&quot;node_number&quot;:205,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1195.08,&quot;y&quot;:733.43,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:3.0,&quot;mean_load_mw&quot;:1.9125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.3,&quot;model_mean_load_mw&quot;:0.19125,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N206&quot;,&quot;node_number&quot;:206,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1205.65,&quot;y&quot;:710.78,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.72,&quot;mean_load_mw&quot;:1.057083,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.172,&quot;model_mean_load_mw&quot;:0.105708,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N207&quot;,&quot;node_number&quot;:207,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1152.49,&quot;y&quot;:713.57,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.06,&quot;mean_load_mw&quot;:1.175917,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.206,&quot;model_mean_load_mw&quot;:0.117592,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.94,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.780042,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N208&quot;,&quot;node_number&quot;:208,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1360.97,&quot;y&quot;:763.79,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N209&quot;,&quot;node_number&quot;:209,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1352.81,&quot;y&quot;:717.5,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.44,&quot;mean_load_mw&quot;:0.885,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.144,&quot;model_mean_load_mw&quot;:0.0885,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N210&quot;,&quot;node_number&quot;:210,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1332.34,&quot;y&quot;:673.39,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.8,&quot;mean_load_mw&quot;:1.0275,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.18,&quot;model_mean_load_mw&quot;:0.10275,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N211&quot;,&quot;node_number&quot;:211,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1356.96,&quot;y&quot;:669.05,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.67,&quot;mean_load_mw&quot;:1.029833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.167,&quot;model_mean_load_mw&quot;:0.102983,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N212&quot;,&quot;node_number&quot;:212,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1311.87,&quot;y&quot;:629.27,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.95,&quot;mean_load_mw&quot;:1.243125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.195,&quot;model_mean_load_mw&quot;:0.124313,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N213&quot;,&quot;node_number&quot;:213,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1336.49,&quot;y&quot;:624.93,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.99,&quot;mean_load_mw&quot;:1.223021,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.199,&quot;model_mean_load_mw&quot;:0.122302,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N214&quot;,&quot;node_number&quot;:214,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1361.11,&quot;y&quot;:620.59,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:2.89,&quot;mean_load_mw&quot;:1.649708,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.289,&quot;model_mean_load_mw&quot;:0.164971,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.3,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.522708,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N215&quot;,&quot;node_number&quot;:215,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1412.6,&quot;y&quot;:844.83,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N216&quot;,&quot;node_number&quot;:216,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1451.1,&quot;y&quot;:871.78,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.21,&quot;mean_load_mw&quot;:1.362833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.221,&quot;model_mean_load_mw&quot;:0.136283,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N217&quot;,&quot;node_number&quot;:217,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1496.77,&quot;y&quot;:888.5,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:3.1,&quot;mean_load_mw&quot;:1.97625,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.31,&quot;model_mean_load_mw&quot;:0.197625,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N218&quot;,&quot;node_number&quot;:218,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1482.43,&quot;y&quot;:908.98,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:1.32,&quot;mean_load_mw&quot;:0.81125,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.132,&quot;model_mean_load_mw&quot;:0.081125,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N219&quot;,&quot;node_number&quot;:219,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1535.27,&quot;y&quot;:915.46,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.86,&quot;mean_load_mw&quot;:0.490917,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.086,&quot;model_mean_load_mw&quot;:0.049092,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N220&quot;,&quot;node_number&quot;:220,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1520.93,&quot;y&quot;:935.94,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.59,&quot;mean_load_mw&quot;:0.363833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.059,&quot;model_mean_load_mw&quot;:0.036383,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:2.52,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.47,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N221&quot;,&quot;node_number&quot;:221,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1360.97,&quot;y&quot;:866.21,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N222&quot;,&quot;node_number&quot;:222,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1352.81,&quot;y&quot;:912.5,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.37,&quot;mean_load_mw&quot;:0.873375,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.137,&quot;model_mean_load_mw&quot;:0.087338,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N223&quot;,&quot;node_number&quot;:223,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1356.96,&quot;y&quot;:960.95,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.14,&quot;mean_load_mw&quot;:1.315208,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.214,&quot;model_mean_load_mw&quot;:0.131521,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N224&quot;,&quot;node_number&quot;:224,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1332.34,&quot;y&quot;:956.61,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.42,&quot;mean_load_mw&quot;:0.810583,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.142,&quot;model_mean_load_mw&quot;:0.081058,&quot;renewable_type&quot;:&quot;pv&quot;,&quot;renewable_capacity_mw&quot;:1.79,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.719729,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N225&quot;,&quot;node_number&quot;:225,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1361.11,&quot;y&quot;:1009.41,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:2.93,&quot;mean_load_mw&quot;:1.806833,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.293,&quot;model_mean_load_mw&quot;:0.180683,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N226&quot;,&quot;node_number&quot;:226,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1336.49,&quot;y&quot;:1005.07,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.85,&quot;mean_load_mw&quot;:0.541875,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.085,&quot;model_mean_load_mw&quot;:0.054187,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N227&quot;,&quot;node_number&quot;:227,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1311.87,&quot;y&quot;:1000.73,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:2.66,&quot;mean_load_mw&quot;:1.634792,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.266,&quot;model_mean_load_mw&quot;:0.163479,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N228&quot;,&quot;node_number&quot;:228,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:8,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1340.63,&quot;y&quot;:1053.52,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.01,&quot;mean_load_mw&quot;:0.576542,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.101,&quot;model_mean_load_mw&quot;:0.057654,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N229&quot;,&quot;node_number&quot;:229,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:9,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1316.01,&quot;y&quot;:1049.18,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.9,&quot;mean_load_mw&quot;:1.171667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.19,&quot;model_mean_load_mw&quot;:0.117167,&quot;renewable_type&quot;:&quot;hybrid&quot;,&quot;renewable_capacity_mw&quot;:0.91,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:0.440118,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true},{&quot;node_id&quot;:&quot;N230&quot;,&quot;node_number&quot;:230,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:1,&quot;node_role&quot;:&quot;feeder_root&quot;,&quot;x&quot;:1322.87,&quot;y&quot;:836.98,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:0.0,&quot;mean_load_mw&quot;:0.0,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.0,&quot;model_mean_load_mw&quot;:0.0,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N231&quot;,&quot;node_number&quot;:231,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:2,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1280.28,&quot;y&quot;:856.84,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.95,&quot;mean_load_mw&quot;:0.583854,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.095,&quot;model_mean_load_mw&quot;:0.058385,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N232&quot;,&quot;node_number&quot;:232,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:3,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1242.96,&quot;y&quot;:888.03,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:0.93,&quot;mean_load_mw&quot;:0.530875,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.093,&quot;model_mean_load_mw&quot;:0.053088,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N233&quot;,&quot;node_number&quot;:233,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:4,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1232.4,&quot;y&quot;:865.37,&quot;load_type&quot;:&quot;commercial&quot;,&quot;load_type_code&quot;:4,&quot;peak_load_mw&quot;:1.53,&quot;mean_load_mw&quot;:0.9435,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.153,&quot;model_mean_load_mw&quot;:0.09435,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N234&quot;,&quot;node_number&quot;:234,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:5,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1205.65,&quot;y&quot;:919.22,&quot;load_type&quot;:&quot;mixed&quot;,&quot;load_type_code&quot;:5,&quot;peak_load_mw&quot;:1.11,&quot;mean_load_mw&quot;:0.707625,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.111,&quot;model_mean_load_mw&quot;:0.070763,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N235&quot;,&quot;node_number&quot;:235,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:6,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1195.08,&quot;y&quot;:896.57,&quot;load_type&quot;:&quot;residential&quot;,&quot;load_type_code&quot;:2,&quot;peak_load_mw&quot;:0.89,&quot;mean_load_mw&quot;:0.546979,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.089,&quot;model_mean_load_mw&quot;:0.054698,&quot;renewable_type&quot;:&quot;none&quot;,&quot;renewable_capacity_mw&quot;:0.0,&quot;renewable_capacity_upper_bound_mw&quot;:0.0,&quot;mean_renewable_mw&quot;:0.0,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:false},{&quot;node_id&quot;:&quot;N236&quot;,&quot;node_number&quot;:236,&quot;paper_bus_id&quot;:&quot;&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;local_node_index&quot;:7,&quot;node_role&quot;:&quot;load_node&quot;,&quot;x&quot;:1184.52,&quot;y&quot;:873.91,&quot;load_type&quot;:&quot;industrial&quot;,&quot;load_type_code&quot;:3,&quot;peak_load_mw&quot;:1.04,&quot;mean_load_mw&quot;:0.593667,&quot;optimization_load_scale&quot;:0.1,&quot;model_peak_load_mw&quot;:0.104,&quot;model_mean_load_mw&quot;:0.059367,&quot;renewable_type&quot;:&quot;wind&quot;,&quot;renewable_capacity_mw&quot;:1.96,&quot;renewable_capacity_upper_bound_mw&quot;:5.0,&quot;mean_renewable_mw&quot;:1.143333,&quot;is_paper_40_bus&quot;:false,&quot;is_candidate_tie_point&quot;:true}],&quot;branches&quot;:[{&quot;branch_id&quot;:&quot;B001&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;from_node&quot;:&quot;S1&quot;,&quot;to_node&quot;:&quot;N041&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B002&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;from_node&quot;:&quot;N041&quot;,&quot;to_node&quot;:&quot;N042&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.346633,&quot;r_ohm&quot;:0.300354,&quot;x_ohm&quot;:0.637858,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B003&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;from_node&quot;:&quot;N042&quot;,&quot;to_node&quot;:&quot;N043&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.200185,&quot;r_ohm&quot;:0.35712,&quot;x_ohm&quot;:0.883034,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B004&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;from_node&quot;:&quot;N042&quot;,&quot;to_node&quot;:&quot;N044&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.339873,&quot;r_ohm&quot;:0.3355,&quot;x_ohm&quot;:0.712528,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B005&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;from_node&quot;:&quot;N043&quot;,&quot;to_node&quot;:&quot;N045&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.386095,&quot;r_ohm&quot;:0.381176,&quot;x_ohm&quot;:0.956007,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B006&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;from_node&quot;:&quot;N043&quot;,&quot;to_node&quot;:&quot;N046&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.689303,&quot;r_ohm&quot;:0.17293,&quot;x_ohm&quot;:0.400468,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B007&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;from_node&quot;:&quot;N044&quot;,&quot;to_node&quot;:&quot;N047&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.804127,&quot;r_ohm&quot;:0.233275,&quot;x_ohm&quot;:0.524142,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B008&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;from_node&quot;:&quot;S1&quot;,&quot;to_node&quot;:&quot;N048&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B009&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;from_node&quot;:&quot;N048&quot;,&quot;to_node&quot;:&quot;N049&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.70714,&quot;r_ohm&quot;:0.186744,&quot;x_ohm&quot;:0.429961,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B010&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;from_node&quot;:&quot;N049&quot;,&quot;to_node&quot;:&quot;N050&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.827194,&quot;r_ohm&quot;:0.241609,&quot;x_ohm&quot;:0.592024,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B011&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;from_node&quot;:&quot;N049&quot;,&quot;to_node&quot;:&quot;N051&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.907301,&quot;r_ohm&quot;:0.25662,&quot;x_ohm&quot;:0.563798,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B012&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;from_node&quot;:&quot;N050&quot;,&quot;to_node&quot;:&quot;N052&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.960661,&quot;r_ohm&quot;:0.252813,&quot;x_ohm&quot;:0.527164,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B013&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;from_node&quot;:&quot;N050&quot;,&quot;to_node&quot;:&quot;N053&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.638956,&quot;r_ohm&quot;:0.390747,&quot;x_ohm&quot;:0.901989,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B014&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;from_node&quot;:&quot;N051&quot;,&quot;to_node&quot;:&quot;N054&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.682763,&quot;r_ohm&quot;:0.17708,&quot;x_ohm&quot;:0.410424,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B015&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;from_node&quot;:&quot;N052&quot;,&quot;to_node&quot;:&quot;N055&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.566494,&quot;r_ohm&quot;:0.418474,&quot;x_ohm&quot;:0.890586,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B016&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;from_node&quot;:&quot;S1&quot;,&quot;to_node&quot;:&quot;N056&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B017&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;from_node&quot;:&quot;N056&quot;,&quot;to_node&quot;:&quot;N057&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.316227,&quot;r_ohm&quot;:0.407215,&quot;x_ohm&quot;:0.929081,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B018&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;from_node&quot;:&quot;N057&quot;,&quot;to_node&quot;:&quot;N058&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.571378,&quot;r_ohm&quot;:0.133473,&quot;x_ohm&quot;:0.289501,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B019&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;from_node&quot;:&quot;N057&quot;,&quot;to_node&quot;:&quot;N059&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.925621,&quot;r_ohm&quot;:0.282354,&quot;x_ohm&quot;:0.558497,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B020&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;from_node&quot;:&quot;N058&quot;,&quot;to_node&quot;:&quot;N060&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.686105,&quot;r_ohm&quot;:0.423663,&quot;x_ohm&quot;:1.012167,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B021&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;from_node&quot;:&quot;N058&quot;,&quot;to_node&quot;:&quot;N061&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.524407,&quot;r_ohm&quot;:0.4066,&quot;x_ohm&quot;:0.897308,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B022&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;S1&quot;,&quot;to_node&quot;:&quot;N001&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B023&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N001&quot;,&quot;to_node&quot;:&quot;N002&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.66,&quot;r_ohm&quot;:0.1716,&quot;x_ohm&quot;:0.429,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:1,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B024&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N002&quot;,&quot;to_node&quot;:&quot;N003&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.86,&quot;r_ohm&quot;:0.2236,&quot;x_ohm&quot;:0.559,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:2,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B025&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N002&quot;,&quot;to_node&quot;:&quot;N004&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.11,&quot;r_ohm&quot;:0.2886,&quot;x_ohm&quot;:0.7215,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:3,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B026&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N002&quot;,&quot;to_node&quot;:&quot;N005&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.9,&quot;r_ohm&quot;:0.234,&quot;x_ohm&quot;:0.585,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:4,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B027&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N005&quot;,&quot;to_node&quot;:&quot;N006&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:2.06,&quot;r_ohm&quot;:0.5356,&quot;x_ohm&quot;:1.339,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:5,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B028&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N005&quot;,&quot;to_node&quot;:&quot;N007&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.45,&quot;r_ohm&quot;:0.377,&quot;x_ohm&quot;:0.9425,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:6,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B029&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N005&quot;,&quot;to_node&quot;:&quot;N008&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.24,&quot;r_ohm&quot;:0.3224,&quot;x_ohm&quot;:0.806,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:7,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B030&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N008&quot;,&quot;to_node&quot;:&quot;N009&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.81,&quot;r_ohm&quot;:0.2106,&quot;x_ohm&quot;:0.5265,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:8,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B031&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N008&quot;,&quot;to_node&quot;:&quot;N010&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.55,&quot;r_ohm&quot;:0.403,&quot;x_ohm&quot;:1.0075,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:9,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B032&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;from_node&quot;:&quot;N008&quot;,&quot;to_node&quot;:&quot;N011&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.0,&quot;r_ohm&quot;:0.26,&quot;x_ohm&quot;:0.65,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:10,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B033&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;from_node&quot;:&quot;S1&quot;,&quot;to_node&quot;:&quot;N062&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B034&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;from_node&quot;:&quot;N062&quot;,&quot;to_node&quot;:&quot;N063&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.596346,&quot;r_ohm&quot;:0.145159,&quot;x_ohm&quot;:0.290175,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B035&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;from_node&quot;:&quot;N063&quot;,&quot;to_node&quot;:&quot;N064&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.24401,&quot;r_ohm&quot;:0.2937,&quot;x_ohm&quot;:0.558268,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B036&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;from_node&quot;:&quot;N063&quot;,&quot;to_node&quot;:&quot;N065&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.540982,&quot;r_ohm&quot;:0.399482,&quot;x_ohm&quot;:0.920468,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B037&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;from_node&quot;:&quot;N064&quot;,&quot;to_node&quot;:&quot;N066&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.497772,&quot;r_ohm&quot;:0.418036,&quot;x_ohm&quot;:1.024776,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B038&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;from_node&quot;:&quot;N064&quot;,&quot;to_node&quot;:&quot;N067&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.499335,&quot;r_ohm&quot;:0.396016,&quot;x_ohm&quot;:0.914161,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B039&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;from_node&quot;:&quot;N065&quot;,&quot;to_node&quot;:&quot;N068&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.07985,&quot;r_ohm&quot;:0.331743,&quot;x_ohm&quot;:0.730635,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B040&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;from_node&quot;:&quot;N066&quot;,&quot;to_node&quot;:&quot;N069&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.60925,&quot;r_ohm&quot;:0.465647,&quot;x_ohm&quot;:1.069967,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B041&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;from_node&quot;:&quot;N066&quot;,&quot;to_node&quot;:&quot;N070&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.337483,&quot;r_ohm&quot;:0.356976,&quot;x_ohm&quot;:0.878623,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B042&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;from_node&quot;:&quot;S1&quot;,&quot;to_node&quot;:&quot;N071&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B043&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;from_node&quot;:&quot;N071&quot;,&quot;to_node&quot;:&quot;N072&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.275175,&quot;r_ohm&quot;:0.323793,&quot;x_ohm&quot;:0.815316,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B044&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;from_node&quot;:&quot;N072&quot;,&quot;to_node&quot;:&quot;N073&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.350539,&quot;r_ohm&quot;:0.387202,&quot;x_ohm&quot;:0.902443,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B045&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;from_node&quot;:&quot;N072&quot;,&quot;to_node&quot;:&quot;N074&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.310713,&quot;r_ohm&quot;:0.28915,&quot;x_ohm&quot;:0.584737,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B046&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;from_node&quot;:&quot;N073&quot;,&quot;to_node&quot;:&quot;N075&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.541694,&quot;r_ohm&quot;:0.135587,&quot;x_ohm&quot;:0.260758,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B047&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;from_node&quot;:&quot;N073&quot;,&quot;to_node&quot;:&quot;N076&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.326111,&quot;r_ohm&quot;:0.40834,&quot;x_ohm&quot;:0.893715,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B048&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;from_node&quot;:&quot;N074&quot;,&quot;to_node&quot;:&quot;N077&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.783331,&quot;r_ohm&quot;:0.210864,&quot;x_ohm&quot;:0.410494,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B049&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;from_node&quot;:&quot;S2&quot;,&quot;to_node&quot;:&quot;N078&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B050&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;from_node&quot;:&quot;N078&quot;,&quot;to_node&quot;:&quot;N079&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.658851,&quot;r_ohm&quot;:0.451184,&quot;x_ohm&quot;:1.094229,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B051&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;from_node&quot;:&quot;N079&quot;,&quot;to_node&quot;:&quot;N080&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.484658,&quot;r_ohm&quot;:0.110711,&quot;x_ohm&quot;:0.24788,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B052&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;from_node&quot;:&quot;N079&quot;,&quot;to_node&quot;:&quot;N081&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.83709,&quot;r_ohm&quot;:0.23163,&quot;x_ohm&quot;:0.46664,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B053&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;from_node&quot;:&quot;N080&quot;,&quot;to_node&quot;:&quot;N082&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.718394,&quot;r_ohm&quot;:0.424838,&quot;x_ohm&quot;:0.901638,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B054&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;from_node&quot;:&quot;N080&quot;,&quot;to_node&quot;:&quot;N083&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.626856,&quot;r_ohm&quot;:0.15767,&quot;x_ohm&quot;:0.343135,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B055&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;from_node&quot;:&quot;N081&quot;,&quot;to_node&quot;:&quot;N084&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.584103,&quot;r_ohm&quot;:0.169236,&quot;x_ohm&quot;:0.423446,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B056&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;from_node&quot;:&quot;N082&quot;,&quot;to_node&quot;:&quot;N085&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.688487,&quot;r_ohm&quot;:0.425438,&quot;x_ohm&quot;:1.066444,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B057&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;from_node&quot;:&quot;S2&quot;,&quot;to_node&quot;:&quot;N086&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B058&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;from_node&quot;:&quot;N086&quot;,&quot;to_node&quot;:&quot;N087&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.716673,&quot;r_ohm&quot;:0.525845,&quot;x_ohm&quot;:1.19435,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B059&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;from_node&quot;:&quot;N087&quot;,&quot;to_node&quot;:&quot;N088&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.370088,&quot;r_ohm&quot;:0.3253,&quot;x_ohm&quot;:0.8237,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B060&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;from_node&quot;:&quot;N087&quot;,&quot;to_node&quot;:&quot;N089&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.995468,&quot;r_ohm&quot;:0.22472,&quot;x_ohm&quot;:0.507269,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B061&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;from_node&quot;:&quot;N088&quot;,&quot;to_node&quot;:&quot;N090&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.158808,&quot;r_ohm&quot;:0.260216,&quot;x_ohm&quot;:0.595845,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B062&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;from_node&quot;:&quot;N088&quot;,&quot;to_node&quot;:&quot;N091&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.597488,&quot;r_ohm&quot;:0.149633,&quot;x_ohm&quot;:0.35803,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B063&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;S2&quot;,&quot;to_node&quot;:&quot;N092&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B064&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;N092&quot;,&quot;to_node&quot;:&quot;N093&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.437965,&quot;r_ohm&quot;:0.363051,&quot;x_ohm&quot;:0.742701,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B065&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;N093&quot;,&quot;to_node&quot;:&quot;N094&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.12465,&quot;r_ohm&quot;:0.331378,&quot;x_ohm&quot;:0.639259,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B066&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;N093&quot;,&quot;to_node&quot;:&quot;N095&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.380852,&quot;r_ohm&quot;:0.38081,&quot;x_ohm&quot;:0.852115,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B067&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;N094&quot;,&quot;to_node&quot;:&quot;N096&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.850303,&quot;r_ohm&quot;:0.262742,&quot;x_ohm&quot;:0.634041,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B068&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;N094&quot;,&quot;to_node&quot;:&quot;N097&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.817132,&quot;r_ohm&quot;:0.423064,&quot;x_ohm&quot;:0.918455,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B069&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;N095&quot;,&quot;to_node&quot;:&quot;N098&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.490588,&quot;r_ohm&quot;:0.136239,&quot;x_ohm&quot;:0.263107,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B070&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;N096&quot;,&quot;to_node&quot;:&quot;N099&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.980792,&quot;r_ohm&quot;:0.241944,&quot;x_ohm&quot;:0.512776,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B071&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;N096&quot;,&quot;to_node&quot;:&quot;N100&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.654314,&quot;r_ohm&quot;:0.36416,&quot;x_ohm&quot;:0.912941,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B072&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;from_node&quot;:&quot;N098&quot;,&quot;to_node&quot;:&quot;N101&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.556638,&quot;r_ohm&quot;:0.349961,&quot;x_ohm&quot;:0.755044,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B073&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;from_node&quot;:&quot;S2&quot;,&quot;to_node&quot;:&quot;N102&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B074&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;from_node&quot;:&quot;N102&quot;,&quot;to_node&quot;:&quot;N103&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.644643,&quot;r_ohm&quot;:0.162247,&quot;x_ohm&quot;:0.335628,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B075&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;from_node&quot;:&quot;N103&quot;,&quot;to_node&quot;:&quot;N104&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.743974,&quot;r_ohm&quot;:0.223871,&quot;x_ohm&quot;:0.484269,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B076&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;from_node&quot;:&quot;N103&quot;,&quot;to_node&quot;:&quot;N105&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.598977,&quot;r_ohm&quot;:0.398607,&quot;x_ohm&quot;:0.95592,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B077&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;from_node&quot;:&quot;N104&quot;,&quot;to_node&quot;:&quot;N106&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.188577,&quot;r_ohm&quot;:0.295176,&quot;x_ohm&quot;:0.708344,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B078&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;from_node&quot;:&quot;N104&quot;,&quot;to_node&quot;:&quot;N107&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.571377,&quot;r_ohm&quot;:0.433751,&quot;x_ohm&quot;:1.057289,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B079&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;from_node&quot;:&quot;N105&quot;,&quot;to_node&quot;:&quot;N108&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.137594,&quot;r_ohm&quot;:0.291021,&quot;x_ohm&quot;:0.73182,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B080&quot;,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;from_node&quot;:&quot;S2&quot;,&quot;to_node&quot;:&quot;N012&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B081&quot;,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;from_node&quot;:&quot;N012&quot;,&quot;to_node&quot;:&quot;N013&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.79,&quot;r_ohm&quot;:0.2054,&quot;x_ohm&quot;:0.5135,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:11,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B082&quot;,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;from_node&quot;:&quot;N013&quot;,&quot;to_node&quot;:&quot;N014&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.6,&quot;r_ohm&quot;:0.416,&quot;x_ohm&quot;:1.04,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:12,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B083&quot;,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;from_node&quot;:&quot;N013&quot;,&quot;to_node&quot;:&quot;N015&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.92,&quot;r_ohm&quot;:0.4992,&quot;x_ohm&quot;:1.248,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:13,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B084&quot;,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;from_node&quot;:&quot;N015&quot;,&quot;to_node&quot;:&quot;N016&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:2.08,&quot;r_ohm&quot;:0.5408,&quot;x_ohm&quot;:1.352,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:14,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B085&quot;,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;from_node&quot;:&quot;N016&quot;,&quot;to_node&quot;:&quot;N017&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.36,&quot;r_ohm&quot;:0.3536,&quot;x_ohm&quot;:0.884,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:15,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B086&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;from_node&quot;:&quot;S2&quot;,&quot;to_node&quot;:&quot;N109&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B087&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;from_node&quot;:&quot;N109&quot;,&quot;to_node&quot;:&quot;N110&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.07252,&quot;r_ohm&quot;:0.316028,&quot;x_ohm&quot;:0.62142,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B088&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;from_node&quot;:&quot;N110&quot;,&quot;to_node&quot;:&quot;N111&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.750873,&quot;r_ohm&quot;:0.212826,&quot;x_ohm&quot;:0.429701,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B089&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;from_node&quot;:&quot;N110&quot;,&quot;to_node&quot;:&quot;N112&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.732974,&quot;r_ohm&quot;:0.204713,&quot;x_ohm&quot;:0.457202,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B090&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;from_node&quot;:&quot;N111&quot;,&quot;to_node&quot;:&quot;N113&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.583463,&quot;r_ohm&quot;:0.179594,&quot;x_ohm&quot;:0.404081,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B091&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;from_node&quot;:&quot;N111&quot;,&quot;to_node&quot;:&quot;N114&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.072902,&quot;r_ohm&quot;:0.329495,&quot;x_ohm&quot;:0.817115,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B092&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;from_node&quot;:&quot;N112&quot;,&quot;to_node&quot;:&quot;N115&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.772251,&quot;r_ohm&quot;:0.22144,&quot;x_ohm&quot;:0.538032,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B093&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;from_node&quot;:&quot;N113&quot;,&quot;to_node&quot;:&quot;N116&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.158266,&quot;r_ohm&quot;:0.26435,&quot;x_ohm&quot;:0.581546,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B094&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;from_node&quot;:&quot;N113&quot;,&quot;to_node&quot;:&quot;N117&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.701559,&quot;r_ohm&quot;:0.458453,&quot;x_ohm&quot;:1.019551,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B095&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;from_node&quot;:&quot;S3&quot;,&quot;to_node&quot;:&quot;N118&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B096&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;from_node&quot;:&quot;N118&quot;,&quot;to_node&quot;:&quot;N119&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.447214,&quot;r_ohm&quot;:0.353613,&quot;x_ohm&quot;:0.675103,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B097&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;from_node&quot;:&quot;N119&quot;,&quot;to_node&quot;:&quot;N120&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.897197,&quot;r_ohm&quot;:0.19971,&quot;x_ohm&quot;:0.40198,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B098&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;from_node&quot;:&quot;N119&quot;,&quot;to_node&quot;:&quot;N121&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.6868,&quot;r_ohm&quot;:0.152358,&quot;x_ohm&quot;:0.351938,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B099&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;from_node&quot;:&quot;N120&quot;,&quot;to_node&quot;:&quot;N122&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.549828,&quot;r_ohm&quot;:0.383212,&quot;x_ohm&quot;:0.923135,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B100&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;from_node&quot;:&quot;N120&quot;,&quot;to_node&quot;:&quot;N123&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.80112,&quot;r_ohm&quot;:0.197415,&quot;x_ohm&quot;:0.377289,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B101&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;from_node&quot;:&quot;N121&quot;,&quot;to_node&quot;:&quot;N124&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.232804,&quot;r_ohm&quot;:0.35401,&quot;x_ohm&quot;:0.813552,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B102&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;from_node&quot;:&quot;S3&quot;,&quot;to_node&quot;:&quot;N125&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B103&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;from_node&quot;:&quot;N125&quot;,&quot;to_node&quot;:&quot;N126&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.701552,&quot;r_ohm&quot;:0.375974,&quot;x_ohm&quot;:0.898813,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B104&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;from_node&quot;:&quot;N126&quot;,&quot;to_node&quot;:&quot;N127&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.342735,&quot;r_ohm&quot;:0.360007,&quot;x_ohm&quot;:0.783237,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B105&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;from_node&quot;:&quot;N126&quot;,&quot;to_node&quot;:&quot;N128&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.851528,&quot;r_ohm&quot;:0.202924,&quot;x_ohm&quot;:0.408879,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B106&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;from_node&quot;:&quot;N127&quot;,&quot;to_node&quot;:&quot;N129&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.411714,&quot;r_ohm&quot;:0.391926,&quot;x_ohm&quot;:0.884859,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B107&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;from_node&quot;:&quot;N127&quot;,&quot;to_node&quot;:&quot;N130&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.345263,&quot;r_ohm&quot;:0.362831,&quot;x_ohm&quot;:0.826718,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B108&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;from_node&quot;:&quot;N128&quot;,&quot;to_node&quot;:&quot;N131&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.991372,&quot;r_ohm&quot;:0.230617,&quot;x_ohm&quot;:0.586242,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B109&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;from_node&quot;:&quot;N129&quot;,&quot;to_node&quot;:&quot;N132&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.58696,&quot;r_ohm&quot;:0.438379,&quot;x_ohm&quot;:1.110273,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B110&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;from_node&quot;:&quot;S3&quot;,&quot;to_node&quot;:&quot;N133&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B111&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;from_node&quot;:&quot;N133&quot;,&quot;to_node&quot;:&quot;N134&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.774979,&quot;r_ohm&quot;:0.209798,&quot;x_ohm&quot;:0.453167,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B112&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;from_node&quot;:&quot;N134&quot;,&quot;to_node&quot;:&quot;N135&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.711217,&quot;r_ohm&quot;:0.207107,&quot;x_ohm&quot;:0.3994,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B113&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;from_node&quot;:&quot;N134&quot;,&quot;to_node&quot;:&quot;N136&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.15945,&quot;r_ohm&quot;:0.264684,&quot;x_ohm&quot;:0.635084,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B114&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;from_node&quot;:&quot;N135&quot;,&quot;to_node&quot;:&quot;N137&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.596682,&quot;r_ohm&quot;:0.172511,&quot;x_ohm&quot;:0.43013,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B115&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;from_node&quot;:&quot;N135&quot;,&quot;to_node&quot;:&quot;N138&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.657383,&quot;r_ohm&quot;:0.184086,&quot;x_ohm&quot;:0.377981,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B116&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;S3&quot;,&quot;to_node&quot;:&quot;N139&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B117&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;N139&quot;,&quot;to_node&quot;:&quot;N140&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.48981,&quot;r_ohm&quot;:0.14814,&quot;x_ohm&quot;:0.370035,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B118&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;N140&quot;,&quot;to_node&quot;:&quot;N141&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.627737,&quot;r_ohm&quot;:0.472857,&quot;x_ohm&quot;:1.178431,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B119&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;N140&quot;,&quot;to_node&quot;:&quot;N142&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.860488,&quot;r_ohm&quot;:0.244492,&quot;x_ohm&quot;:0.61521,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B120&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;N141&quot;,&quot;to_node&quot;:&quot;N143&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.242827,&quot;r_ohm&quot;:0.352182,&quot;x_ohm&quot;:0.737714,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B121&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;N141&quot;,&quot;to_node&quot;:&quot;N144&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.059261,&quot;r_ohm&quot;:0.318239,&quot;x_ohm&quot;:0.61795,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B122&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;N142&quot;,&quot;to_node&quot;:&quot;N145&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.470088,&quot;r_ohm&quot;:0.398159,&quot;x_ohm&quot;:0.93429,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B123&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;N143&quot;,&quot;to_node&quot;:&quot;N146&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.846048,&quot;r_ohm&quot;:0.556149,&quot;x_ohm&quot;:1.28234,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B124&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;N143&quot;,&quot;to_node&quot;:&quot;N147&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.181614,&quot;r_ohm&quot;:0.354253,&quot;x_ohm&quot;:0.893453,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B125&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;from_node&quot;:&quot;N145&quot;,&quot;to_node&quot;:&quot;N148&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.278063,&quot;r_ohm&quot;:0.329572,&quot;x_ohm&quot;:0.667382,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B126&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;from_node&quot;:&quot;S3&quot;,&quot;to_node&quot;:&quot;N149&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B127&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;from_node&quot;:&quot;N149&quot;,&quot;to_node&quot;:&quot;N150&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.59843,&quot;r_ohm&quot;:0.449395,&quot;x_ohm&quot;:0.950768,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B128&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;from_node&quot;:&quot;N150&quot;,&quot;to_node&quot;:&quot;N151&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.422486,&quot;r_ohm&quot;:0.321196,&quot;x_ohm&quot;:0.636036,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B129&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;from_node&quot;:&quot;N150&quot;,&quot;to_node&quot;:&quot;N152&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.650292,&quot;r_ohm&quot;:0.448776,&quot;x_ohm&quot;:0.865555,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B130&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;from_node&quot;:&quot;N151&quot;,&quot;to_node&quot;:&quot;N153&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.774728,&quot;r_ohm&quot;:0.179311,&quot;x_ohm&quot;:0.422707,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B131&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;from_node&quot;:&quot;N151&quot;,&quot;to_node&quot;:&quot;N154&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.117138,&quot;r_ohm&quot;:0.287012,&quot;x_ohm&quot;:0.695289,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B132&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;from_node&quot;:&quot;N152&quot;,&quot;to_node&quot;:&quot;N155&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.757632,&quot;r_ohm&quot;:0.45781,&quot;x_ohm&quot;:1.127711,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B133&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;from_node&quot;:&quot;S3&quot;,&quot;to_node&quot;:&quot;N156&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B134&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;from_node&quot;:&quot;N156&quot;,&quot;to_node&quot;:&quot;N157&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.48732,&quot;r_ohm&quot;:0.414349,&quot;x_ohm&quot;:0.816409,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B135&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;from_node&quot;:&quot;N157&quot;,&quot;to_node&quot;:&quot;N158&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.512468,&quot;r_ohm&quot;:0.132755,&quot;x_ohm&quot;:0.325192,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B136&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;from_node&quot;:&quot;N157&quot;,&quot;to_node&quot;:&quot;N159&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.514209,&quot;r_ohm&quot;:0.157881,&quot;x_ohm&quot;:0.337504,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B137&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;from_node&quot;:&quot;N158&quot;,&quot;to_node&quot;:&quot;N160&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.360942,&quot;r_ohm&quot;:0.302169,&quot;x_ohm&quot;:0.614487,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B138&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;from_node&quot;:&quot;N158&quot;,&quot;to_node&quot;:&quot;N161&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.008923,&quot;r_ohm&quot;:0.247518,&quot;x_ohm&quot;:0.569394,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B139&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;from_node&quot;:&quot;N159&quot;,&quot;to_node&quot;:&quot;N162&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.950304,&quot;r_ohm&quot;:0.26311,&quot;x_ohm&quot;:0.531753,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B140&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;from_node&quot;:&quot;N160&quot;,&quot;to_node&quot;:&quot;N163&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.486454,&quot;r_ohm&quot;:0.142284,&quot;x_ohm&quot;:0.324348,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B141&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;from_node&quot;:&quot;N160&quot;,&quot;to_node&quot;:&quot;N164&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.329227,&quot;r_ohm&quot;:0.332042,&quot;x_ohm&quot;:0.733404,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B142&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;S4&quot;,&quot;to_node&quot;:&quot;N018&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B143&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N018&quot;,&quot;to_node&quot;:&quot;N019&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.89,&quot;r_ohm&quot;:0.4914,&quot;x_ohm&quot;:1.2285,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:16,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B144&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N019&quot;,&quot;to_node&quot;:&quot;N020&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.92,&quot;r_ohm&quot;:0.2392,&quot;x_ohm&quot;:0.598,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:17,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B145&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N019&quot;,&quot;to_node&quot;:&quot;N021&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.42,&quot;r_ohm&quot;:0.3692,&quot;x_ohm&quot;:0.923,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:18,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B146&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N021&quot;,&quot;to_node&quot;:&quot;N022&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.5,&quot;r_ohm&quot;:0.39,&quot;x_ohm&quot;:0.975,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:19,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B147&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N021&quot;,&quot;to_node&quot;:&quot;N023&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.7,&quot;r_ohm&quot;:0.442,&quot;x_ohm&quot;:1.105,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:20,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B148&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N021&quot;,&quot;to_node&quot;:&quot;N024&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.33,&quot;r_ohm&quot;:0.3458,&quot;x_ohm&quot;:0.8645,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:21,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B149&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N024&quot;,&quot;to_node&quot;:&quot;N025&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.07,&quot;r_ohm&quot;:0.2782,&quot;x_ohm&quot;:0.6955,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:22,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B150&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N024&quot;,&quot;to_node&quot;:&quot;N026&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.81,&quot;r_ohm&quot;:0.4706,&quot;x_ohm&quot;:1.1765,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:23,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B151&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N024&quot;,&quot;to_node&quot;:&quot;N027&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.31,&quot;r_ohm&quot;:0.3406,&quot;x_ohm&quot;:0.8515,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:24,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B152&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;from_node&quot;:&quot;N027&quot;,&quot;to_node&quot;:&quot;N028&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:2.25,&quot;r_ohm&quot;:0.585,&quot;x_ohm&quot;:1.4625,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:25,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B153&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;from_node&quot;:&quot;S4&quot;,&quot;to_node&quot;:&quot;N165&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B154&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;from_node&quot;:&quot;N165&quot;,&quot;to_node&quot;:&quot;N166&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.59969,&quot;r_ohm&quot;:0.466958,&quot;x_ohm&quot;:1.086089,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B155&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;from_node&quot;:&quot;N166&quot;,&quot;to_node&quot;:&quot;N167&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.631725,&quot;r_ohm&quot;:0.490975,&quot;x_ohm&quot;:1.120874,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B156&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;from_node&quot;:&quot;N166&quot;,&quot;to_node&quot;:&quot;N168&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.395196,&quot;r_ohm&quot;:0.428501,&quot;x_ohm&quot;:0.828161,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B157&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;from_node&quot;:&quot;N167&quot;,&quot;to_node&quot;:&quot;N169&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.910436,&quot;r_ohm&quot;:0.216919,&quot;x_ohm&quot;:0.480526,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B158&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;from_node&quot;:&quot;N167&quot;,&quot;to_node&quot;:&quot;N170&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.249171,&quot;r_ohm&quot;:0.303853,&quot;x_ohm&quot;:0.602737,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B159&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;from_node&quot;:&quot;S4&quot;,&quot;to_node&quot;:&quot;N171&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B160&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;from_node&quot;:&quot;N171&quot;,&quot;to_node&quot;:&quot;N172&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.919362,&quot;r_ohm&quot;:0.226686,&quot;x_ohm&quot;:0.473412,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B161&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;from_node&quot;:&quot;N172&quot;,&quot;to_node&quot;:&quot;N173&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.789578,&quot;r_ohm&quot;:0.233753,&quot;x_ohm&quot;:0.450915,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B162&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;from_node&quot;:&quot;N172&quot;,&quot;to_node&quot;:&quot;N174&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.011968,&quot;r_ohm&quot;:0.312754,&quot;x_ohm&quot;:0.706233,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B163&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;from_node&quot;:&quot;N173&quot;,&quot;to_node&quot;:&quot;N175&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.484993,&quot;r_ohm&quot;:0.112291,&quot;x_ohm&quot;:0.222716,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B164&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;from_node&quot;:&quot;N173&quot;,&quot;to_node&quot;:&quot;N176&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.451182,&quot;r_ohm&quot;:0.420615,&quot;x_ohm&quot;:1.02387,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B165&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;from_node&quot;:&quot;N174&quot;,&quot;to_node&quot;:&quot;N177&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.288888,&quot;r_ohm&quot;:0.370116,&quot;x_ohm&quot;:0.70769,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B166&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;from_node&quot;:&quot;N175&quot;,&quot;to_node&quot;:&quot;N178&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.58162,&quot;r_ohm&quot;:0.35048,&quot;x_ohm&quot;:0.821597,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B167&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;from_node&quot;:&quot;S4&quot;,&quot;to_node&quot;:&quot;N179&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B168&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;from_node&quot;:&quot;N179&quot;,&quot;to_node&quot;:&quot;N180&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.814782,&quot;r_ohm&quot;:0.44038,&quot;x_ohm&quot;:1.069431,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B169&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;from_node&quot;:&quot;N180&quot;,&quot;to_node&quot;:&quot;N181&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.72766,&quot;r_ohm&quot;:0.186365,&quot;x_ohm&quot;:0.467924,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B170&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;from_node&quot;:&quot;N180&quot;,&quot;to_node&quot;:&quot;N182&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.745062,&quot;r_ohm&quot;:0.177888,&quot;x_ohm&quot;:0.414698,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B171&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;from_node&quot;:&quot;N181&quot;,&quot;to_node&quot;:&quot;N183&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.964,&quot;r_ohm&quot;:0.258402,&quot;x_ohm&quot;:0.65432,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B172&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;from_node&quot;:&quot;N181&quot;,&quot;to_node&quot;:&quot;N184&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.521007,&quot;r_ohm&quot;:0.44696,&quot;x_ohm&quot;:1.036102,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B173&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;from_node&quot;:&quot;N182&quot;,&quot;to_node&quot;:&quot;N185&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.225351,&quot;r_ohm&quot;:0.304602,&quot;x_ohm&quot;:0.612599,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B174&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;from_node&quot;:&quot;S4&quot;,&quot;to_node&quot;:&quot;N186&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B175&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;from_node&quot;:&quot;N186&quot;,&quot;to_node&quot;:&quot;N187&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.877442,&quot;r_ohm&quot;:0.206131,&quot;x_ohm&quot;:0.438917,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B176&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;from_node&quot;:&quot;N187&quot;,&quot;to_node&quot;:&quot;N188&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.07196,&quot;r_ohm&quot;:0.318052,&quot;x_ohm&quot;:0.713573,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B177&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;from_node&quot;:&quot;N187&quot;,&quot;to_node&quot;:&quot;N189&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.11942,&quot;r_ohm&quot;:0.3388,&quot;x_ohm&quot;:0.857875,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B178&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;from_node&quot;:&quot;N188&quot;,&quot;to_node&quot;:&quot;N190&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.034215,&quot;r_ohm&quot;:0.253009,&quot;x_ohm&quot;:0.505428,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B179&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;from_node&quot;:&quot;N188&quot;,&quot;to_node&quot;:&quot;N191&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.108267,&quot;r_ohm&quot;:0.26711,&quot;x_ohm&quot;:0.632694,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B180&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;from_node&quot;:&quot;N189&quot;,&quot;to_node&quot;:&quot;N192&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.089142,&quot;r_ohm&quot;:0.247384,&quot;x_ohm&quot;:0.575095,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B181&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;from_node&quot;:&quot;N190&quot;,&quot;to_node&quot;:&quot;N193&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.883612,&quot;r_ohm&quot;:0.227469,&quot;x_ohm&quot;:0.447806,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B182&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;from_node&quot;:&quot;N190&quot;,&quot;to_node&quot;:&quot;N194&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.286006,&quot;r_ohm&quot;:0.340169,&quot;x_ohm&quot;:0.818041,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B183&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;from_node&quot;:&quot;S4&quot;,&quot;to_node&quot;:&quot;N195&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B184&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;from_node&quot;:&quot;N195&quot;,&quot;to_node&quot;:&quot;N196&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.568194,&quot;r_ohm&quot;:0.162793,&quot;x_ohm&quot;:0.317936,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B185&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;from_node&quot;:&quot;N196&quot;,&quot;to_node&quot;:&quot;N197&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.88268,&quot;r_ohm&quot;:0.272576,&quot;x_ohm&quot;:0.682392,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B186&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;from_node&quot;:&quot;N196&quot;,&quot;to_node&quot;:&quot;N198&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.081716,&quot;r_ohm&quot;:0.312865,&quot;x_ohm&quot;:0.790724,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B187&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;from_node&quot;:&quot;N197&quot;,&quot;to_node&quot;:&quot;N199&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.148087,&quot;r_ohm&quot;:0.312239,&quot;x_ohm&quot;:0.603915,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B188&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;from_node&quot;:&quot;S5&quot;,&quot;to_node&quot;:&quot;N200&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B189&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;from_node&quot;:&quot;N200&quot;,&quot;to_node&quot;:&quot;N201&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.519463,&quot;r_ohm&quot;:0.11658,&quot;x_ohm&quot;:0.240795,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B190&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;from_node&quot;:&quot;N201&quot;,&quot;to_node&quot;:&quot;N202&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.755278,&quot;r_ohm&quot;:0.194004,&quot;x_ohm&quot;:0.442633,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B191&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;from_node&quot;:&quot;N201&quot;,&quot;to_node&quot;:&quot;N203&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.843315,&quot;r_ohm&quot;:0.470102,&quot;x_ohm&quot;:0.920699,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B192&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;from_node&quot;:&quot;N202&quot;,&quot;to_node&quot;:&quot;N204&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.76384,&quot;r_ohm&quot;:0.218312,&quot;x_ohm&quot;:0.437249,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B193&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;from_node&quot;:&quot;N202&quot;,&quot;to_node&quot;:&quot;N205&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.749707,&quot;r_ohm&quot;:0.181766,&quot;x_ohm&quot;:0.352256,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B194&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;from_node&quot;:&quot;N203&quot;,&quot;to_node&quot;:&quot;N206&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.639936,&quot;r_ohm&quot;:0.421225,&quot;x_ohm&quot;:0.86219,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B195&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;from_node&quot;:&quot;N204&quot;,&quot;to_node&quot;:&quot;N207&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.634234,&quot;r_ohm&quot;:0.177451,&quot;x_ohm&quot;:0.421252,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B196&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;from_node&quot;:&quot;S5&quot;,&quot;to_node&quot;:&quot;N208&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B197&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;from_node&quot;:&quot;N208&quot;,&quot;to_node&quot;:&quot;N209&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.631617,&quot;r_ohm&quot;:0.449915,&quot;x_ohm&quot;:0.934746,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B198&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;from_node&quot;:&quot;N209&quot;,&quot;to_node&quot;:&quot;N210&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.068341,&quot;r_ohm&quot;:0.326675,&quot;x_ohm&quot;:0.654471,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B199&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;from_node&quot;:&quot;N209&quot;,&quot;to_node&quot;:&quot;N211&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.00156,&quot;r_ohm&quot;:0.301163,&quot;x_ohm&quot;:0.75806,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B200&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;from_node&quot;:&quot;N210&quot;,&quot;to_node&quot;:&quot;N212&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.965811,&quot;r_ohm&quot;:0.238497,&quot;x_ohm&quot;:0.566721,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B201&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;from_node&quot;:&quot;N210&quot;,&quot;to_node&quot;:&quot;N213&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.65122,&quot;r_ohm&quot;:0.166423,&quot;x_ohm&quot;:0.367985,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B202&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;from_node&quot;:&quot;N211&quot;,&quot;to_node&quot;:&quot;N214&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.683436,&quot;r_ohm&quot;:0.198751,&quot;x_ohm&quot;:0.470704,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B203&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;S5&quot;,&quot;to_node&quot;:&quot;N029&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B204&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N029&quot;,&quot;to_node&quot;:&quot;N030&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:2.21,&quot;r_ohm&quot;:0.5746,&quot;x_ohm&quot;:1.4365,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:26,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B205&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N030&quot;,&quot;to_node&quot;:&quot;N031&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.91,&quot;r_ohm&quot;:0.2366,&quot;x_ohm&quot;:0.5915,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:27,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B206&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N030&quot;,&quot;to_node&quot;:&quot;N032&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.29,&quot;r_ohm&quot;:0.3354,&quot;x_ohm&quot;:0.8385,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:28,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B207&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N030&quot;,&quot;to_node&quot;:&quot;N033&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.83,&quot;r_ohm&quot;:0.4758,&quot;x_ohm&quot;:1.1895,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:29,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B208&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N033&quot;,&quot;to_node&quot;:&quot;N034&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.68,&quot;r_ohm&quot;:0.1768,&quot;x_ohm&quot;:0.442,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:30,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B209&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N033&quot;,&quot;to_node&quot;:&quot;N035&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.98,&quot;r_ohm&quot;:0.2548,&quot;x_ohm&quot;:0.637,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:31,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B210&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N033&quot;,&quot;to_node&quot;:&quot;N036&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.96,&quot;r_ohm&quot;:0.2496,&quot;x_ohm&quot;:0.624,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:32,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B211&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N036&quot;,&quot;to_node&quot;:&quot;N037&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.58,&quot;r_ohm&quot;:0.1508,&quot;x_ohm&quot;:0.377,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:33,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B212&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N036&quot;,&quot;to_node&quot;:&quot;N038&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.85,&quot;r_ohm&quot;:0.481,&quot;x_ohm&quot;:1.2025,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:34,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B213&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N038&quot;,&quot;to_node&quot;:&quot;N039&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.82,&quot;r_ohm&quot;:0.2132,&quot;x_ohm&quot;:0.533,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:35,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B214&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;from_node&quot;:&quot;N038&quot;,&quot;to_node&quot;:&quot;N040&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.58,&quot;r_ohm&quot;:0.1508,&quot;x_ohm&quot;:0.377,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:true,&quot;paper_line_id&quot;:36,&quot;parameter_source&quot;:&quot;paper_40_bus_case&quot;},{&quot;branch_id&quot;:&quot;B215&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;from_node&quot;:&quot;S5&quot;,&quot;to_node&quot;:&quot;N215&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B216&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;from_node&quot;:&quot;N215&quot;,&quot;to_node&quot;:&quot;N216&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.400261,&quot;r_ohm&quot;:0.344154,&quot;x_ohm&quot;:0.696195,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B217&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;from_node&quot;:&quot;N216&quot;,&quot;to_node&quot;:&quot;N217&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.771776,&quot;r_ohm&quot;:0.175377,&quot;x_ohm&quot;:0.347059,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B218&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;from_node&quot;:&quot;N216&quot;,&quot;to_node&quot;:&quot;N218&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.472696,&quot;r_ohm&quot;:0.120385,&quot;x_ohm&quot;:0.304768,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B219&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;from_node&quot;:&quot;N217&quot;,&quot;to_node&quot;:&quot;N219&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.520762,&quot;r_ohm&quot;:0.443296,&quot;x_ohm&quot;:0.955067,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B220&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;from_node&quot;:&quot;N217&quot;,&quot;to_node&quot;:&quot;N220&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.380705,&quot;r_ohm&quot;:0.338803,&quot;x_ohm&quot;:0.728321,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B221&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;from_node&quot;:&quot;S5&quot;,&quot;to_node&quot;:&quot;N221&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B222&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;from_node&quot;:&quot;N221&quot;,&quot;to_node&quot;:&quot;N222&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.118909,&quot;r_ohm&quot;:0.269744,&quot;x_ohm&quot;:0.607524,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B223&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;from_node&quot;:&quot;N222&quot;,&quot;to_node&quot;:&quot;N223&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.794111,&quot;r_ohm&quot;:0.18552,&quot;x_ohm&quot;:0.459884,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B224&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;from_node&quot;:&quot;N222&quot;,&quot;to_node&quot;:&quot;N224&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.195115,&quot;r_ohm&quot;:0.301356,&quot;x_ohm&quot;:0.684547,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B225&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;from_node&quot;:&quot;N223&quot;,&quot;to_node&quot;:&quot;N225&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.094546,&quot;r_ohm&quot;:0.289712,&quot;x_ohm&quot;:0.586776,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B226&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;from_node&quot;:&quot;N223&quot;,&quot;to_node&quot;:&quot;N226&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.239158,&quot;r_ohm&quot;:0.307375,&quot;x_ohm&quot;:0.593934,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B227&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;from_node&quot;:&quot;N224&quot;,&quot;to_node&quot;:&quot;N227&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.56815,&quot;r_ohm&quot;:0.142645,&quot;x_ohm&quot;:0.312689,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B228&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;from_node&quot;:&quot;N225&quot;,&quot;to_node&quot;:&quot;N228&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.83783,&quot;r_ohm&quot;:0.419765,&quot;x_ohm&quot;:0.861238,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B229&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;from_node&quot;:&quot;N225&quot;,&quot;to_node&quot;:&quot;N229&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.751671,&quot;r_ohm&quot;:0.214371,&quot;x_ohm&quot;:0.448925,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B230&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;from_node&quot;:&quot;S5&quot;,&quot;to_node&quot;:&quot;N230&quot;,&quot;branch_type&quot;:&quot;source_connector&quot;,&quot;length_km&quot;:0.0,&quot;r_ohm&quot;:0.0,&quot;x_ohm&quot;:0.0,&quot;capacity_mva&quot;:5.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B231&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;from_node&quot;:&quot;N230&quot;,&quot;to_node&quot;:&quot;N231&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.834885,&quot;r_ohm&quot;:0.451218,&quot;x_ohm&quot;:0.984774,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B232&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;from_node&quot;:&quot;N231&quot;,&quot;to_node&quot;:&quot;N232&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.87751,&quot;r_ohm&quot;:0.263911,&quot;x_ohm&quot;:0.51975,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B233&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;from_node&quot;:&quot;N231&quot;,&quot;to_node&quot;:&quot;N233&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:0.575688,&quot;r_ohm&quot;:0.140087,&quot;x_ohm&quot;:0.310804,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B234&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;from_node&quot;:&quot;N232&quot;,&quot;to_node&quot;:&quot;N234&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.464018,&quot;r_ohm&quot;:0.441489,&quot;x_ohm&quot;:0.983672,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B235&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;from_node&quot;:&quot;N232&quot;,&quot;to_node&quot;:&quot;N235&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.568111,&quot;r_ohm&quot;:0.350891,&quot;x_ohm&quot;:0.697077,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;},{&quot;branch_id&quot;:&quot;B236&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;from_node&quot;:&quot;N233&quot;,&quot;to_node&quot;:&quot;N236&quot;,&quot;branch_type&quot;:&quot;internal&quot;,&quot;length_km&quot;:1.810202,&quot;r_ohm&quot;:0.519692,&quot;x_ohm&quot;:1.207202,&quot;capacity_mva&quot;:3.0,&quot;normally_closed&quot;:true,&quot;is_paper_40_bus&quot;:false,&quot;paper_line_id&quot;:&quot;&quot;,&quot;parameter_source&quot;:&quot;public_test_system&quot;}],&quot;sop_candidates&quot;:[{&quot;sop_id&quot;:&quot;SOP1&quot;,&quot;paper_line_id&quot;:37,&quot;from_node&quot;:&quot;N011&quot;,&quot;to_node&quot;:&quot;N017&quot;,&quot;from_feeder&quot;:&quot;F04&quot;,&quot;to_feeder&quot;:&quot;F11&quot;,&quot;capacity_mva&quot;:2.0,&quot;normally_open&quot;:true,&quot;is_paper_40_bus&quot;:true},{&quot;sop_id&quot;:&quot;SOP2&quot;,&quot;paper_line_id&quot;:38,&quot;from_node&quot;:&quot;N026&quot;,&quot;to_node&quot;:&quot;N040&quot;,&quot;from_feeder&quot;:&quot;F19&quot;,&quot;to_feeder&quot;:&quot;F27&quot;,&quot;capacity_mva&quot;:2.0,&quot;normally_open&quot;:true,&quot;is_paper_40_bus&quot;:true},{&quot;sop_id&quot;:&quot;SOP3&quot;,&quot;paper_line_id&quot;:39,&quot;from_node&quot;:&quot;N016&quot;,&quot;to_node&quot;:&quot;N028&quot;,&quot;from_feeder&quot;:&quot;F11&quot;,&quot;to_feeder&quot;:&quot;F19&quot;,&quot;capacity_mva&quot;:2.0,&quot;normally_open&quot;:true,&quot;is_paper_40_bus&quot;:true}],&quot;candidate_tie_points&quot;:[{&quot;tie_point_id&quot;:&quot;TP01&quot;,&quot;feeder_id&quot;:&quot;F01&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;node_id&quot;:&quot;N047&quot;,&quot;node_number&quot;:47,&quot;local_node_index&quot;:7,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP02&quot;,&quot;feeder_id&quot;:&quot;F02&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;node_id&quot;:&quot;N055&quot;,&quot;node_number&quot;:55,&quot;local_node_index&quot;:8,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP03&quot;,&quot;feeder_id&quot;:&quot;F03&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;node_id&quot;:&quot;N061&quot;,&quot;node_number&quot;:61,&quot;local_node_index&quot;:6,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP04&quot;,&quot;feeder_id&quot;:&quot;F04&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;node_id&quot;:&quot;N011&quot;,&quot;node_number&quot;:11,&quot;local_node_index&quot;:11,&quot;is_paper_40_bus&quot;:true,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP05&quot;,&quot;feeder_id&quot;:&quot;F05&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;node_id&quot;:&quot;N070&quot;,&quot;node_number&quot;:70,&quot;local_node_index&quot;:9,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP06&quot;,&quot;feeder_id&quot;:&quot;F06&quot;,&quot;substation_id&quot;:&quot;S1&quot;,&quot;node_id&quot;:&quot;N077&quot;,&quot;node_number&quot;:77,&quot;local_node_index&quot;:7,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP07&quot;,&quot;feeder_id&quot;:&quot;F07&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;node_id&quot;:&quot;N085&quot;,&quot;node_number&quot;:85,&quot;local_node_index&quot;:8,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP08&quot;,&quot;feeder_id&quot;:&quot;F08&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;node_id&quot;:&quot;N091&quot;,&quot;node_number&quot;:91,&quot;local_node_index&quot;:6,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP09&quot;,&quot;feeder_id&quot;:&quot;F09&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;node_id&quot;:&quot;N101&quot;,&quot;node_number&quot;:101,&quot;local_node_index&quot;:10,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP10&quot;,&quot;feeder_id&quot;:&quot;F10&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;node_id&quot;:&quot;N108&quot;,&quot;node_number&quot;:108,&quot;local_node_index&quot;:7,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP11&quot;,&quot;feeder_id&quot;:&quot;F11&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;node_id&quot;:&quot;N017&quot;,&quot;node_number&quot;:17,&quot;local_node_index&quot;:6,&quot;is_paper_40_bus&quot;:true,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP12&quot;,&quot;feeder_id&quot;:&quot;F12&quot;,&quot;substation_id&quot;:&quot;S2&quot;,&quot;node_id&quot;:&quot;N117&quot;,&quot;node_number&quot;:117,&quot;local_node_index&quot;:9,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP13&quot;,&quot;feeder_id&quot;:&quot;F13&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;node_id&quot;:&quot;N124&quot;,&quot;node_number&quot;:124,&quot;local_node_index&quot;:7,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP14&quot;,&quot;feeder_id&quot;:&quot;F14&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;node_id&quot;:&quot;N132&quot;,&quot;node_number&quot;:132,&quot;local_node_index&quot;:8,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP15&quot;,&quot;feeder_id&quot;:&quot;F15&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;node_id&quot;:&quot;N138&quot;,&quot;node_number&quot;:138,&quot;local_node_index&quot;:6,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP16&quot;,&quot;feeder_id&quot;:&quot;F16&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;node_id&quot;:&quot;N148&quot;,&quot;node_number&quot;:148,&quot;local_node_index&quot;:10,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP17&quot;,&quot;feeder_id&quot;:&quot;F17&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;node_id&quot;:&quot;N155&quot;,&quot;node_number&quot;:155,&quot;local_node_index&quot;:7,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP18&quot;,&quot;feeder_id&quot;:&quot;F18&quot;,&quot;substation_id&quot;:&quot;S3&quot;,&quot;node_id&quot;:&quot;N164&quot;,&quot;node_number&quot;:164,&quot;local_node_index&quot;:9,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP19&quot;,&quot;feeder_id&quot;:&quot;F19&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;node_id&quot;:&quot;N028&quot;,&quot;node_number&quot;:28,&quot;local_node_index&quot;:11,&quot;is_paper_40_bus&quot;:true,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP20&quot;,&quot;feeder_id&quot;:&quot;F20&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;node_id&quot;:&quot;N170&quot;,&quot;node_number&quot;:170,&quot;local_node_index&quot;:6,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP21&quot;,&quot;feeder_id&quot;:&quot;F21&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;node_id&quot;:&quot;N178&quot;,&quot;node_number&quot;:178,&quot;local_node_index&quot;:8,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP22&quot;,&quot;feeder_id&quot;:&quot;F22&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;node_id&quot;:&quot;N185&quot;,&quot;node_number&quot;:185,&quot;local_node_index&quot;:7,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP23&quot;,&quot;feeder_id&quot;:&quot;F23&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;node_id&quot;:&quot;N194&quot;,&quot;node_number&quot;:194,&quot;local_node_index&quot;:9,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP24&quot;,&quot;feeder_id&quot;:&quot;F24&quot;,&quot;substation_id&quot;:&quot;S4&quot;,&quot;node_id&quot;:&quot;N199&quot;,&quot;node_number&quot;:199,&quot;local_node_index&quot;:5,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP25&quot;,&quot;feeder_id&quot;:&quot;F25&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;node_id&quot;:&quot;N207&quot;,&quot;node_number&quot;:207,&quot;local_node_index&quot;:8,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP26&quot;,&quot;feeder_id&quot;:&quot;F26&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;node_id&quot;:&quot;N214&quot;,&quot;node_number&quot;:214,&quot;local_node_index&quot;:7,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP27&quot;,&quot;feeder_id&quot;:&quot;F27&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;node_id&quot;:&quot;N040&quot;,&quot;node_number&quot;:40,&quot;local_node_index&quot;:12,&quot;is_paper_40_bus&quot;:true,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP28&quot;,&quot;feeder_id&quot;:&quot;F28&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;node_id&quot;:&quot;N220&quot;,&quot;node_number&quot;:220,&quot;local_node_index&quot;:6,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP29&quot;,&quot;feeder_id&quot;:&quot;F29&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;node_id&quot;:&quot;N229&quot;,&quot;node_number&quot;:229,&quot;local_node_index&quot;:9,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;},{&quot;tie_point_id&quot;:&quot;TP30&quot;,&quot;feeder_id&quot;:&quot;F30&quot;,&quot;substation_id&quot;:&quot;S5&quot;,&quot;node_id&quot;:&quot;N236&quot;,&quot;node_number&quot;:236,&quot;local_node_index&quot;:7,&quot;is_paper_40_bus&quot;:false,&quot;status&quot;:&quot;fixed&quot;,&quot;selection_basis&quot;:&quot;terminal_node_in_public_test_system&quot;}],&quot;profiles&quot;:{&quot;N041&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N042&quot;:{&quot;load_mw&quot;:[0.448,0.448,0.42,0.42,0.42,0.28,0.252,0.224,0.224,0.224,0.252,0.252,0.28,0.28,0.28,0.28,0.336,0.392,0.448,0.476,0.504,0.504,0.476,0.448],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N043&quot;:{&quot;load_mw&quot;:[1.204,1.204,1.0535,1.0535,1.0535,1.505,2.107,2.5585,2.8595,3.01,3.01,2.8595,2.709,2.709,2.5585,2.408,2.2575,1.806,1.505,1.204,1.0535,0.903,0.903,0.903],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N044&quot;:{&quot;load_mw&quot;:[0.9835,0.9835,0.843,0.843,0.843,1.2645,1.8265,2.248,2.529,2.6695,2.6695,2.529,2.3885,2.3885,2.248,2.1075,1.967,1.5455,1.2645,0.9835,0.843,0.843,0.843,0.843],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N045&quot;:{&quot;load_mw&quot;:[2.259,2.259,2.1335,2.1335,2.1335,1.255,1.004,0.8785,0.753,0.753,0.8785,1.004,1.004,1.004,1.004,0.8785,0.8785,1.255,1.757,2.1335,2.3845,2.51,2.51,2.3845],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N046&quot;:{&quot;load_mw&quot;:[2.136,2.136,2.0025,2.0025,2.0025,1.335,1.2015,1.068,1.068,1.068,1.2015,1.2015,1.335,1.335,1.335,1.335,1.602,1.869,2.136,2.2695,2.403,2.403,2.2695,2.136],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N047&quot;:{&quot;load_mw&quot;:[1.156,1.156,1.0115,1.0115,1.0115,1.445,2.023,2.4565,2.7455,2.89,2.89,2.7455,2.601,2.601,2.4565,2.312,2.1675,1.734,1.445,1.156,1.0115,0.867,0.867,0.867],&quot;renewable_mw&quot;:[0.416823,0.571409,0.582785,0.589311,0.5003,0.475976,0.612614,0.677575,0.739666,0.882517,0.906655,0.896158,0.928716,0.843936,0.853302,0.865338,0.760897,0.712052,0.583475,0.497509,0.621572,0.592302,0.632751,0.390785]},&quot;N048&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N049&quot;:{&quot;load_mw&quot;:[0.26,0.26,0.2275,0.2275,0.2275,0.325,0.455,0.5525,0.6175,0.65,0.65,0.6175,0.585,0.585,0.5525,0.52,0.4875,0.39,0.325,0.26,0.2275,0.195,0.195,0.195],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N050&quot;:{&quot;load_mw&quot;:[0.7735,0.7735,0.663,0.663,0.663,0.9945,1.4365,1.768,1.989,2.0995,2.0995,1.989,1.8785,1.8785,1.768,1.6575,1.547,1.2155,0.9945,0.7735,0.663,0.663,0.663,0.663],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N051&quot;:{&quot;load_mw&quot;:[1.206,1.206,1.139,1.139,1.139,0.67,0.536,0.469,0.402,0.402,0.469,0.536,0.536,0.536,0.536,0.469,0.469,0.67,0.938,1.139,1.273,1.34,1.34,1.273],&quot;renewable_mw&quot;:[0.0534,0.0801,0.1068,0.1068,0.1335,0.267,0.801,1.335,1.869,2.403,2.67,2.67,2.67,2.5365,2.403,2.136,1.602,1.068,0.534,0.1068,0.0801,0.0534,0.0534,0.0267]},&quot;N052&quot;:{&quot;load_mw&quot;:[2.128,2.128,1.995,1.995,1.995,1.33,1.197,1.064,1.064,1.064,1.197,1.197,1.33,1.33,1.33,1.33,1.596,1.862,2.128,2.261,2.394,2.394,2.261,2.128],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N053&quot;:{&quot;load_mw&quot;:[1.044,1.044,0.9135,0.9135,0.9135,1.305,1.827,2.2185,2.4795,2.61,2.61,2.4795,2.349,2.349,2.2185,2.088,1.9575,1.566,1.305,1.044,0.9135,0.783,0.783,0.783],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N054&quot;:{&quot;load_mw&quot;:[0.84,0.84,0.72,0.72,0.72,1.08,1.56,1.92,2.16,2.28,2.28,2.16,2.04,2.04,1.92,1.8,1.68,1.32,1.08,0.84,0.72,0.72,0.72,0.72],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N055&quot;:{&quot;load_mw&quot;:[1.044,1.044,0.986,0.986,0.986,0.58,0.464,0.406,0.348,0.348,0.406,0.464,0.464,0.464,0.464,0.406,0.406,0.58,0.812,0.986,1.102,1.16,1.16,1.102],&quot;renewable_mw&quot;:[1.380171,1.885244,1.898067,1.9205,1.588269,1.373271,1.317373,1.015106,0.702972,0.668432,0.488623,0.452541,0.564451,0.40443,0.568012,0.872161,1.038728,1.396389,1.479995,1.604951,2.057664,1.983336,2.122367,1.316947]},&quot;N056&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N057&quot;:{&quot;load_mw&quot;:[0.5075,0.5075,0.435,0.435,0.435,0.6525,0.9425,1.16,1.305,1.3775,1.3775,1.305,1.2325,1.2325,1.16,1.0875,1.015,0.7975,0.6525,0.5075,0.435,0.435,0.435,0.435],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N058&quot;:{&quot;load_mw&quot;:[1.44,1.44,1.36,1.36,1.36,0.8,0.64,0.56,0.48,0.48,0.56,0.64,0.64,0.64,0.64,0.56,0.56,0.8,1.12,1.36,1.52,1.6,1.6,1.52],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N059&quot;:{&quot;load_mw&quot;:[0.888,0.888,0.8325,0.8325,0.8325,0.555,0.4995,0.444,0.444,0.444,0.4995,0.4995,0.555,0.555,0.555,0.555,0.666,0.777,0.888,0.9435,0.999,0.999,0.9435,0.888],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N060&quot;:{&quot;load_mw&quot;:[0.932,0.932,0.8155,0.8155,0.8155,1.165,1.631,1.9805,2.2135,2.33,2.33,2.2135,2.097,2.097,1.9805,1.864,1.7475,1.398,1.165,0.932,0.8155,0.699,0.699,0.699],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N061&quot;:{&quot;load_mw&quot;:[0.5985,0.5985,0.513,0.513,0.513,0.7695,1.1115,1.368,1.539,1.6245,1.6245,1.539,1.4535,1.4535,1.368,1.2825,1.197,0.9405,0.7695,0.5985,0.513,0.513,0.513,0.513],&quot;renewable_mw&quot;:[0.0424,0.0636,0.0848,0.0848,0.106,0.212,0.636,1.06,1.484,1.908,2.12,2.12,2.12,2.014,1.908,1.696,1.272,0.848,0.424,0.0848,0.0636,0.0424,0.0424,0.0212]},&quot;N001&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N002&quot;:{&quot;load_mw&quot;:[0.396,0.396,0.3465,0.3465,0.3465,0.495,0.693,0.8415,0.9405,0.99,0.99,0.9405,0.891,0.891,0.8415,0.792,0.7425,0.594,0.495,0.396,0.3465,0.297,0.297,0.297],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N003&quot;:{&quot;load_mw&quot;:[0.7035,0.7035,0.603,0.603,0.603,0.9045,1.3065,1.608,1.809,1.9095,1.9095,1.809,1.7085,1.7085,1.608,1.5075,1.407,1.1055,0.9045,0.7035,0.603,0.603,0.603,0.603],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N004&quot;:{&quot;load_mw&quot;:[0.164,0.164,0.1435,0.1435,0.1435,0.205,0.287,0.3485,0.3895,0.41,0.41,0.3895,0.369,0.369,0.3485,0.328,0.3075,0.246,0.205,0.164,0.1435,0.123,0.123,0.123],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N005&quot;:{&quot;load_mw&quot;:[0.144,0.144,0.126,0.126,0.126,0.18,0.252,0.306,0.342,0.36,0.36,0.342,0.324,0.324,0.306,0.288,0.27,0.216,0.18,0.144,0.126,0.108,0.108,0.108],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N006&quot;:{&quot;load_mw&quot;:[0.5215,0.5215,0.447,0.447,0.447,0.6705,0.9685,1.192,1.341,1.4155,1.4155,1.341,1.2665,1.2665,1.192,1.1175,1.043,0.8195,0.6705,0.5215,0.447,0.447,0.447,0.447],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N007&quot;:{&quot;load_mw&quot;:[0.5495,0.5495,0.471,0.471,0.471,0.7065,1.0205,1.256,1.413,1.4915,1.4915,1.413,1.3345,1.3345,1.256,1.1775,1.099,0.8635,0.7065,0.5495,0.471,0.471,0.471,0.471],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N008&quot;:{&quot;load_mw&quot;:[0.364,0.364,0.3185,0.3185,0.3185,0.455,0.637,0.7735,0.8645,0.91,0.91,0.8645,0.819,0.819,0.7735,0.728,0.6825,0.546,0.455,0.364,0.3185,0.273,0.273,0.273],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N009&quot;:{&quot;load_mw&quot;:[0.58,0.58,0.5075,0.5075,0.5075,0.725,1.015,1.2325,1.3775,1.45,1.45,1.3775,1.305,1.305,1.2325,1.16,1.0875,0.87,0.725,0.58,0.5075,0.435,0.435,0.435],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N010&quot;:{&quot;load_mw&quot;:[0.792,0.792,0.693,0.693,0.693,0.99,1.386,1.683,1.881,1.98,1.98,1.881,1.782,1.782,1.683,1.584,1.485,1.188,0.99,0.792,0.693,0.594,0.594,0.594],&quot;renewable_mw&quot;:[0.027,0.0405,0.054,0.054,0.0675,0.135,0.405,0.675,0.945,1.215,1.35,1.35,1.35,1.2825,1.215,1.08,0.81,0.54,0.27,0.054,0.0405,0.027,0.027,0.0135]},&quot;N011&quot;:{&quot;load_mw&quot;:[0.972,0.972,0.8505,0.8505,0.8505,1.215,1.701,2.0655,2.3085,2.43,2.43,2.3085,2.187,2.187,2.0655,1.944,1.8225,1.458,1.215,0.972,0.8505,0.729,0.729,0.729],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N062&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N063&quot;:{&quot;load_mw&quot;:[0.448,0.448,0.42,0.42,0.42,0.28,0.252,0.224,0.224,0.224,0.252,0.252,0.28,0.28,0.28,0.28,0.336,0.392,0.448,0.476,0.504,0.504,0.476,0.448],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N064&quot;:{&quot;load_mw&quot;:[0.7,0.7,0.6125,0.6125,0.6125,0.875,1.225,1.4875,1.6625,1.75,1.75,1.6625,1.575,1.575,1.4875,1.4,1.3125,1.05,0.875,0.7,0.6125,0.525,0.525,0.525],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N065&quot;:{&quot;load_mw&quot;:[0.3395,0.3395,0.291,0.291,0.291,0.4365,0.6305,0.776,0.873,0.9215,0.9215,0.873,0.8245,0.8245,0.776,0.7275,0.679,0.5335,0.4365,0.3395,0.291,0.291,0.291,0.291],&quot;renewable_mw&quot;:[0.0338,0.0507,0.0676,0.0676,0.0845,0.169,0.507,0.845,1.183,1.521,1.69,1.69,1.69,1.6055,1.521,1.352,1.014,0.676,0.338,0.0676,0.0507,0.0338,0.0338,0.0169]},&quot;N066&quot;:{&quot;load_mw&quot;:[1.125,1.125,1.0625,1.0625,1.0625,0.625,0.5,0.4375,0.375,0.375,0.4375,0.5,0.5,0.5,0.5,0.4375,0.4375,0.625,0.875,1.0625,1.1875,1.25,1.25,1.1875],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N067&quot;:{&quot;load_mw&quot;:[1.608,1.608,1.5075,1.5075,1.5075,1.005,0.9045,0.804,0.804,0.804,0.9045,0.9045,1.005,1.005,1.005,1.005,1.206,1.407,1.608,1.7085,1.809,1.809,1.7085,1.608],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N068&quot;:{&quot;load_mw&quot;:[0.252,0.252,0.2205,0.2205,0.2205,0.315,0.441,0.5355,0.5985,0.63,0.63,0.5985,0.567,0.567,0.5355,0.504,0.4725,0.378,0.315,0.252,0.2205,0.189,0.189,0.189],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N069&quot;:{&quot;load_mw&quot;:[0.427,0.427,0.366,0.366,0.366,0.549,0.793,0.976,1.098,1.159,1.159,1.098,1.037,1.037,0.976,0.915,0.854,0.671,0.549,0.427,0.366,0.366,0.366,0.366],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N070&quot;:{&quot;load_mw&quot;:[0.639,0.639,0.6035,0.6035,0.6035,0.355,0.284,0.2485,0.213,0.213,0.2485,0.284,0.284,0.284,0.284,0.2485,0.2485,0.355,0.497,0.6035,0.6745,0.71,0.71,0.6745],&quot;renewable_mw&quot;:[0.575756,0.789285,0.804998,0.814013,0.691063,0.657463,0.8462,0.935931,1.021697,1.219017,1.252358,1.237858,1.282831,1.165724,1.178662,1.195287,1.051024,0.983553,0.805951,0.687206,0.858574,0.818144,0.874015,0.539789]},&quot;N071&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N072&quot;:{&quot;load_mw&quot;:[0.772,0.772,0.6755,0.6755,0.6755,0.965,1.351,1.6405,1.8335,1.93,1.93,1.8335,1.737,1.737,1.6405,1.544,1.4475,1.158,0.965,0.772,0.6755,0.579,0.579,0.579],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N073&quot;:{&quot;load_mw&quot;:[0.504,0.504,0.432,0.432,0.432,0.648,0.936,1.152,1.296,1.368,1.368,1.296,1.224,1.224,1.152,1.08,1.008,0.792,0.648,0.504,0.432,0.432,0.432,0.432],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N074&quot;:{&quot;load_mw&quot;:[0.441,0.441,0.4165,0.4165,0.4165,0.245,0.196,0.1715,0.147,0.147,0.1715,0.196,0.196,0.196,0.196,0.1715,0.1715,0.245,0.343,0.4165,0.4655,0.49,0.49,0.4655],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N075&quot;:{&quot;load_mw&quot;:[0.464,0.464,0.435,0.435,0.435,0.29,0.261,0.232,0.232,0.232,0.261,0.261,0.29,0.29,0.29,0.29,0.348,0.406,0.464,0.493,0.522,0.522,0.493,0.464],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N076&quot;:{&quot;load_mw&quot;:[0.888,0.888,0.777,0.777,0.777,1.11,1.554,1.887,2.109,2.22,2.22,2.109,1.998,1.998,1.887,1.776,1.665,1.332,1.11,0.888,0.777,0.666,0.666,0.666],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N077&quot;:{&quot;load_mw&quot;:[0.6545,0.6545,0.561,0.561,0.561,0.8415,1.2155,1.496,1.683,1.7765,1.7765,1.683,1.5895,1.5895,1.496,1.4025,1.309,1.0285,0.8415,0.6545,0.561,0.561,0.561,0.561],&quot;renewable_mw&quot;:[1.187589,1.622187,1.633221,1.652523,1.36665,1.181652,1.133553,0.873464,0.604883,0.575163,0.420443,0.389396,0.485691,0.347998,0.488754,0.750464,0.893789,1.201544,1.273484,1.381005,1.770548,1.706592,1.826222,1.133187]},&quot;N078&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N079&quot;:{&quot;load_mw&quot;:[0.63,0.63,0.54,0.54,0.54,0.81,1.17,1.44,1.62,1.71,1.71,1.62,1.53,1.53,1.44,1.35,1.26,0.99,0.81,0.63,0.54,0.54,0.54,0.54],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N080&quot;:{&quot;load_mw&quot;:[0.747,0.747,0.7055,0.7055,0.7055,0.415,0.332,0.2905,0.249,0.249,0.2905,0.332,0.332,0.332,0.332,0.2905,0.2905,0.415,0.581,0.7055,0.7885,0.83,0.83,0.7885],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N081&quot;:{&quot;load_mw&quot;:[2.0,2.0,1.875,1.875,1.875,1.25,1.125,1.0,1.0,1.0,1.125,1.125,1.25,1.25,1.25,1.25,1.5,1.75,2.0,2.125,2.25,2.25,2.125,2.0],&quot;renewable_mw&quot;:[0.335858,0.460416,0.469582,0.474841,0.40312,0.38352,0.493617,0.54596,0.59599,0.711093,0.730542,0.722084,0.748318,0.680006,0.687553,0.697251,0.613097,0.57374,0.470138,0.40087,0.500835,0.477251,0.509842,0.314877]},&quot;N082&quot;:{&quot;load_mw&quot;:[1.036,1.036,0.9065,0.9065,0.9065,1.295,1.813,2.2015,2.4605,2.59,2.59,2.4605,2.331,2.331,2.2015,2.072,1.9425,1.554,1.295,1.036,0.9065,0.777,0.777,0.777],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N083&quot;:{&quot;load_mw&quot;:[0.735,0.735,0.63,0.63,0.63,0.945,1.365,1.68,1.89,1.995,1.995,1.89,1.785,1.785,1.68,1.575,1.47,1.155,0.945,0.735,0.63,0.63,0.63,0.63],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N084&quot;:{&quot;load_mw&quot;:[0.45,0.45,0.425,0.425,0.425,0.25,0.2,0.175,0.15,0.15,0.175,0.2,0.2,0.2,0.2,0.175,0.175,0.25,0.35,0.425,0.475,0.5,0.5,0.475],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N085&quot;:{&quot;load_mw&quot;:[0.36,0.36,0.3375,0.3375,0.3375,0.225,0.2025,0.18,0.18,0.18,0.2025,0.2025,0.225,0.225,0.225,0.225,0.27,0.315,0.36,0.3825,0.405,0.405,0.3825,0.36],&quot;renewable_mw&quot;:[0.0352,0.0528,0.0704,0.0704,0.088,0.176,0.528,0.88,1.232,1.584,1.76,1.76,1.76,1.672,1.584,1.408,1.056,0.704,0.352,0.0704,0.0528,0.0352,0.0352,0.0176]},&quot;N086&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N087&quot;:{&quot;load_mw&quot;:[2.196,2.196,2.074,2.074,2.074,1.22,0.976,0.854,0.732,0.732,0.854,0.976,0.976,0.976,0.976,0.854,0.854,1.22,1.708,2.074,2.318,2.44,2.44,2.318],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N088&quot;:{&quot;load_mw&quot;:[1.448,1.448,1.3575,1.3575,1.3575,0.905,0.8145,0.724,0.724,0.724,0.8145,0.8145,0.905,0.905,0.905,0.905,1.086,1.267,1.448,1.5385,1.629,1.629,1.5385,1.448],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N089&quot;:{&quot;load_mw&quot;:[0.832,0.832,0.728,0.728,0.728,1.04,1.456,1.768,1.976,2.08,2.08,1.976,1.872,1.872,1.768,1.664,1.56,1.248,1.04,0.832,0.728,0.624,0.624,0.624],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N090&quot;:{&quot;load_mw&quot;:[1.0395,1.0395,0.891,0.891,0.891,1.3365,1.9305,2.376,2.673,2.8215,2.8215,2.673,2.5245,2.5245,2.376,2.2275,2.079,1.6335,1.3365,1.0395,0.891,0.891,0.891,0.891],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N091&quot;:{&quot;load_mw&quot;:[0.954,0.954,0.901,0.901,0.901,0.53,0.424,0.371,0.318,0.318,0.371,0.424,0.424,0.424,0.424,0.371,0.371,0.53,0.742,0.901,1.007,1.06,1.06,1.007],&quot;renewable_mw&quot;:[0.410826,0.563188,0.5744,0.580832,0.493102,0.469127,0.603799,0.667826,0.729023,0.869819,0.89361,0.883264,0.915353,0.831793,0.841024,0.852887,0.749949,0.701806,0.57508,0.49035,0.612628,0.58378,0.623646,0.385162]},&quot;N092&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N093&quot;:{&quot;load_mw&quot;:[1.328,1.328,1.245,1.245,1.245,0.83,0.747,0.664,0.664,0.664,0.747,0.747,0.83,0.83,0.83,0.83,0.996,1.162,1.328,1.411,1.494,1.494,1.411,1.328],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N094&quot;:{&quot;load_mw&quot;:[1.02,1.02,0.8925,0.8925,0.8925,1.275,1.785,2.1675,2.4225,2.55,2.55,2.4225,2.295,2.295,2.1675,2.04,1.9125,1.53,1.275,1.02,0.8925,0.765,0.765,0.765],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N095&quot;:{&quot;load_mw&quot;:[0.392,0.392,0.336,0.336,0.336,0.504,0.728,0.896,1.008,1.064,1.064,1.008,0.952,0.952,0.896,0.84,0.784,0.616,0.504,0.392,0.336,0.336,0.336,0.336],&quot;renewable_mw&quot;:[1.296718,1.771252,1.7833,1.804376,1.492234,1.290236,1.237718,0.953728,0.660467,0.628016,0.459078,0.425178,0.530322,0.379976,0.533667,0.819426,0.975921,1.311956,1.390507,1.507908,1.933248,1.863414,1.994037,1.237317]},&quot;N096&quot;:{&quot;load_mw&quot;:[0.774,0.774,0.731,0.731,0.731,0.43,0.344,0.301,0.258,0.258,0.301,0.344,0.344,0.344,0.344,0.301,0.301,0.43,0.602,0.731,0.817,0.86,0.86,0.817],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N097&quot;:{&quot;load_mw&quot;:[2.16,2.16,2.025,2.025,2.025,1.35,1.215,1.08,1.08,1.08,1.215,1.215,1.35,1.35,1.35,1.35,1.62,1.89,2.16,2.295,2.43,2.43,2.295,2.16],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N098&quot;:{&quot;load_mw&quot;:[0.676,0.676,0.5915,0.5915,0.5915,0.845,1.183,1.4365,1.6055,1.69,1.69,1.6055,1.521,1.521,1.4365,1.352,1.2675,1.014,0.845,0.676,0.5915,0.507,0.507,0.507],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N099&quot;:{&quot;load_mw&quot;:[0.7945,0.7945,0.681,0.681,0.681,1.0215,1.4755,1.816,2.043,2.1565,2.1565,2.043,1.9295,1.9295,1.816,1.7025,1.589,1.2485,1.0215,0.7945,0.681,0.681,0.681,0.681],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N100&quot;:{&quot;load_mw&quot;:[1.494,1.494,1.411,1.411,1.411,0.83,0.664,0.581,0.498,0.498,0.581,0.664,0.664,0.664,0.664,0.581,0.581,0.83,1.162,1.411,1.577,1.66,1.66,1.577],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N101&quot;:{&quot;load_mw&quot;:[1.608,1.608,1.5075,1.5075,1.5075,1.005,0.9045,0.804,0.804,0.804,0.9045,0.9045,1.005,1.005,1.005,1.005,1.206,1.407,1.608,1.7085,1.809,1.809,1.7085,1.608],&quot;renewable_mw&quot;:[1.566333,2.139533,2.154085,2.179544,1.802501,1.558503,1.495065,1.152028,0.797792,0.758593,0.55453,0.513582,0.640587,0.458981,0.644627,0.989802,1.178835,1.584739,1.679622,1.821433,2.33521,2.250856,2.408639,1.494581]},&quot;N102&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N103&quot;:{&quot;load_mw&quot;:[0.344,0.344,0.301,0.301,0.301,0.43,0.602,0.731,0.817,0.86,0.86,0.817,0.774,0.774,0.731,0.688,0.645,0.516,0.43,0.344,0.301,0.258,0.258,0.258],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N104&quot;:{&quot;load_mw&quot;:[0.952,0.952,0.816,0.816,0.816,1.224,1.768,2.176,2.448,2.584,2.584,2.448,2.312,2.312,2.176,2.04,1.904,1.496,1.224,0.952,0.816,0.816,0.816,0.816],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N105&quot;:{&quot;load_mw&quot;:[1.728,1.728,1.632,1.632,1.632,0.96,0.768,0.672,0.576,0.576,0.672,0.768,0.768,0.768,0.768,0.672,0.672,0.96,1.344,1.632,1.824,1.92,1.92,1.824],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N106&quot;:{&quot;load_mw&quot;:[1.872,1.872,1.755,1.755,1.755,1.17,1.053,0.936,0.936,0.936,1.053,1.053,1.17,1.17,1.17,1.17,1.404,1.638,1.872,1.989,2.106,2.106,1.989,1.872],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N107&quot;:{&quot;load_mw&quot;:[0.896,0.896,0.784,0.784,0.784,1.12,1.568,1.904,2.128,2.24,2.24,2.128,2.016,2.016,1.904,1.792,1.68,1.344,1.12,0.896,0.784,0.672,0.672,0.672],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N108&quot;:{&quot;load_mw&quot;:[0.56,0.56,0.48,0.48,0.48,0.72,1.04,1.28,1.44,1.52,1.52,1.44,1.36,1.36,1.28,1.2,1.12,0.88,0.72,0.56,0.48,0.48,0.48,0.48],&quot;renewable_mw&quot;:[0.827649,1.134597,1.157185,1.170143,0.993402,0.945103,1.216412,1.345401,1.468689,1.752336,1.800265,1.779422,1.844069,1.675729,1.694326,1.718225,1.510847,1.413858,1.158555,0.987859,1.2342,1.176083,1.256397,0.775946]},&quot;N012&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N013&quot;:{&quot;load_mw&quot;:[1.062,1.062,1.003,1.003,1.003,0.59,0.472,0.413,0.354,0.354,0.413,0.472,0.472,0.472,0.472,0.413,0.413,0.59,0.826,1.003,1.121,1.18,1.18,1.121],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N014&quot;:{&quot;load_mw&quot;:[2.214,2.214,2.091,2.091,2.091,1.23,0.984,0.861,0.738,0.738,0.861,0.984,0.984,0.984,0.984,0.861,0.861,1.23,1.722,2.091,2.337,2.46,2.46,2.337],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N015&quot;:{&quot;load_mw&quot;:[1.539,1.539,1.4535,1.4535,1.4535,0.855,0.684,0.5985,0.513,0.513,0.5985,0.684,0.684,0.684,0.684,0.5985,0.5985,0.855,1.197,1.4535,1.6245,1.71,1.71,1.6245],&quot;renewable_mw&quot;:[0.96291,1.315286,1.324233,1.339883,1.108095,0.958096,0.919097,0.708214,0.490446,0.466348,0.3409,0.315726,0.393803,0.28216,0.396287,0.608485,0.724694,0.974225,1.032554,1.119733,1.43558,1.383723,1.480721,0.9188]},&quot;N016&quot;:{&quot;load_mw&quot;:[1.854,1.854,1.751,1.751,1.751,1.03,0.824,0.721,0.618,0.618,0.721,0.824,0.824,0.824,0.824,0.721,0.721,1.03,1.442,1.751,1.957,2.06,2.06,1.957],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N017&quot;:{&quot;load_mw&quot;:[2.466,2.466,2.329,2.329,2.329,1.37,1.096,0.959,0.822,0.822,0.959,1.096,1.096,1.096,1.096,0.959,0.959,1.37,1.918,2.329,2.603,2.74,2.74,2.603],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N109&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N110&quot;:{&quot;load_mw&quot;:[0.639,0.639,0.6035,0.6035,0.6035,0.355,0.284,0.2485,0.213,0.213,0.2485,0.284,0.284,0.284,0.284,0.2485,0.2485,0.355,0.497,0.6035,0.6745,0.71,0.71,0.6745],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N111&quot;:{&quot;load_mw&quot;:[1.704,1.704,1.5975,1.5975,1.5975,1.065,0.9585,0.852,0.852,0.852,0.9585,0.9585,1.065,1.065,1.065,1.065,1.278,1.491,1.704,1.8105,1.917,1.917,1.8105,1.704],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N112&quot;:{&quot;load_mw&quot;:[0.54,0.54,0.4725,0.4725,0.4725,0.675,0.945,1.1475,1.2825,1.35,1.35,1.2825,1.215,1.215,1.1475,1.08,1.0125,0.81,0.675,0.54,0.4725,0.405,0.405,0.405],&quot;renewable_mw&quot;:[0.667617,0.911932,0.918135,0.928986,0.768279,0.66428,0.637241,0.491028,0.340042,0.323335,0.236357,0.218904,0.273037,0.195631,0.274759,0.421883,0.502454,0.675462,0.715904,0.776349,0.995335,0.959381,1.026633,0.637035]},&quot;N113&quot;:{&quot;load_mw&quot;:[0.2275,0.2275,0.195,0.195,0.195,0.2925,0.4225,0.52,0.585,0.6175,0.6175,0.585,0.5525,0.5525,0.52,0.4875,0.455,0.3575,0.2925,0.2275,0.195,0.195,0.195,0.195],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N114&quot;:{&quot;load_mw&quot;:[1.782,1.782,1.683,1.683,1.683,0.99,0.792,0.693,0.594,0.594,0.693,0.792,0.792,0.792,0.792,0.693,0.693,0.99,1.386,1.683,1.881,1.98,1.98,1.881],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N115&quot;:{&quot;load_mw&quot;:[0.448,0.448,0.42,0.42,0.42,0.28,0.252,0.224,0.224,0.224,0.252,0.252,0.28,0.28,0.28,0.28,0.336,0.392,0.448,0.476,0.504,0.504,0.476,0.448],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N116&quot;:{&quot;load_mw&quot;:[0.62,0.62,0.5425,0.5425,0.5425,0.775,1.085,1.3175,1.4725,1.55,1.55,1.4725,1.395,1.395,1.3175,1.24,1.1625,0.93,0.775,0.62,0.5425,0.465,0.465,0.465],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N117&quot;:{&quot;load_mw&quot;:[0.4375,0.4375,0.375,0.375,0.375,0.5625,0.8125,1.0,1.125,1.1875,1.1875,1.125,1.0625,1.0625,1.0,0.9375,0.875,0.6875,0.5625,0.4375,0.375,0.375,0.375,0.375],&quot;renewable_mw&quot;:[0.041,0.0615,0.082,0.082,0.1025,0.205,0.615,1.025,1.435,1.845,2.05,2.05,2.05,1.9475,1.845,1.64,1.23,0.82,0.41,0.082,0.0615,0.041,0.041,0.0205]},&quot;N118&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N119&quot;:{&quot;load_mw&quot;:[1.008,1.008,0.945,0.945,0.945,0.63,0.567,0.504,0.504,0.504,0.567,0.567,0.63,0.63,0.63,0.63,0.756,0.882,1.008,1.071,1.134,1.134,1.071,1.008],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N120&quot;:{&quot;load_mw&quot;:[1.096,1.096,0.959,0.959,0.959,1.37,1.918,2.329,2.603,2.74,2.74,2.603,2.466,2.466,2.329,2.192,2.055,1.644,1.37,1.096,0.959,0.822,0.822,0.822],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N121&quot;:{&quot;load_mw&quot;:[0.2625,0.2625,0.225,0.225,0.225,0.3375,0.4875,0.6,0.675,0.7125,0.7125,0.675,0.6375,0.6375,0.6,0.5625,0.525,0.4125,0.3375,0.2625,0.225,0.225,0.225,0.225],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N122&quot;:{&quot;load_mw&quot;:[2.007,2.007,1.8955,1.8955,1.8955,1.115,0.892,0.7805,0.669,0.669,0.7805,0.892,0.892,0.892,0.892,0.7805,0.7805,1.115,1.561,1.8955,2.1185,2.23,2.23,2.1185],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N123&quot;:{&quot;load_mw&quot;:[1.76,1.76,1.65,1.65,1.65,1.1,0.99,0.88,0.88,0.88,0.99,0.99,1.1,1.1,1.1,1.1,1.32,1.54,1.76,1.87,1.98,1.98,1.87,1.76],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N124&quot;:{&quot;load_mw&quot;:[0.556,0.556,0.4865,0.4865,0.4865,0.695,0.973,1.1815,1.3205,1.39,1.39,1.3205,1.251,1.251,1.1815,1.112,1.0425,0.834,0.695,0.556,0.4865,0.417,0.417,0.417],&quot;renewable_mw&quot;:[0.641728,0.879724,0.897237,0.907285,0.770247,0.732798,0.94316,1.043173,1.138766,1.358696,1.395858,1.379696,1.429822,1.299297,1.313716,1.332247,1.171453,1.096252,0.8983,0.765949,0.956952,0.91189,0.974163,0.60164]},&quot;N125&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N126&quot;:{&quot;load_mw&quot;:[0.3,0.3,0.2625,0.2625,0.2625,0.375,0.525,0.6375,0.7125,0.75,0.75,0.7125,0.675,0.675,0.6375,0.6,0.5625,0.45,0.375,0.3,0.2625,0.225,0.225,0.225],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N127&quot;:{&quot;load_mw&quot;:[0.6545,0.6545,0.561,0.561,0.561,0.8415,1.2155,1.496,1.683,1.7765,1.7765,1.683,1.5895,1.5895,1.496,1.4025,1.309,1.0285,0.8415,0.6545,0.561,0.561,0.561,0.561],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N128&quot;:{&quot;load_mw&quot;:[2.448,2.448,2.312,2.312,2.312,1.36,1.088,0.952,0.816,0.816,0.952,1.088,1.088,1.088,1.088,0.952,0.952,1.36,1.904,2.312,2.584,2.72,2.72,2.584],&quot;renewable_mw&quot;:[0.0558,0.0837,0.1116,0.1116,0.1395,0.279,0.837,1.395,1.953,2.511,2.79,2.79,2.79,2.6505,2.511,2.232,1.674,1.116,0.558,0.1116,0.0837,0.0558,0.0558,0.0279]},&quot;N129&quot;:{&quot;load_mw&quot;:[1.696,1.696,1.59,1.59,1.59,1.06,0.954,0.848,0.848,0.848,0.954,0.954,1.06,1.06,1.06,1.06,1.272,1.484,1.696,1.802,1.908,1.908,1.802,1.696],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N130&quot;:{&quot;load_mw&quot;:[1.184,1.184,1.036,1.036,1.036,1.48,2.072,2.516,2.812,2.96,2.96,2.812,2.664,2.664,2.516,2.368,2.22,1.776,1.48,1.184,1.036,0.888,0.888,0.888],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N131&quot;:{&quot;load_mw&quot;:[0.287,0.287,0.246,0.246,0.246,0.369,0.533,0.656,0.738,0.779,0.779,0.738,0.697,0.697,0.656,0.615,0.574,0.451,0.369,0.287,0.246,0.246,0.246,0.246],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N132&quot;:{&quot;load_mw&quot;:[0.639,0.639,0.6035,0.6035,0.6035,0.355,0.284,0.2485,0.213,0.213,0.2485,0.284,0.284,0.284,0.284,0.2485,0.2485,0.355,0.497,0.6035,0.6745,0.71,0.71,0.6745],&quot;renewable_mw&quot;:[0.879458,1.201295,1.209466,1.22376,1.01206,0.875061,0.839442,0.646835,0.44794,0.425931,0.311355,0.288364,0.359674,0.257706,0.361942,0.555749,0.661887,0.889792,0.943066,1.02269,1.311163,1.2638,1.352392,0.839171]},&quot;N133&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N134&quot;:{&quot;load_mw&quot;:[0.378,0.378,0.324,0.324,0.324,0.486,0.702,0.864,0.972,1.026,1.026,0.972,0.918,0.918,0.864,0.81,0.756,0.594,0.486,0.378,0.324,0.324,0.324,0.324],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N135&quot;:{&quot;load_mw&quot;:[1.575,1.575,1.4875,1.4875,1.4875,0.875,0.7,0.6125,0.525,0.525,0.6125,0.7,0.7,0.7,0.7,0.6125,0.6125,0.875,1.225,1.4875,1.6625,1.75,1.75,1.6625],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N136&quot;:{&quot;load_mw&quot;:[0.48,0.48,0.45,0.45,0.45,0.3,0.27,0.24,0.24,0.24,0.27,0.27,0.3,0.3,0.3,0.3,0.36,0.42,0.48,0.51,0.54,0.54,0.51,0.48],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N137&quot;:{&quot;load_mw&quot;:[0.452,0.452,0.3955,0.3955,0.3955,0.565,0.791,0.9605,1.0735,1.13,1.13,1.0735,1.017,1.017,0.9605,0.904,0.8475,0.678,0.565,0.452,0.3955,0.339,0.339,0.339],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N138&quot;:{&quot;load_mw&quot;:[0.8575,0.8575,0.735,0.735,0.735,1.1025,1.5925,1.96,2.205,2.3275,2.3275,2.205,2.0825,2.0825,1.96,1.8375,1.715,1.3475,1.1025,0.8575,0.735,0.735,0.735,0.735],&quot;renewable_mw&quot;:[0.0388,0.0582,0.0776,0.0776,0.097,0.194,0.582,0.97,1.358,1.746,1.94,1.94,1.94,1.843,1.746,1.552,1.164,0.776,0.388,0.0776,0.0582,0.0388,0.0388,0.0194]},&quot;N139&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N140&quot;:{&quot;load_mw&quot;:[1.845,1.845,1.7425,1.7425,1.7425,1.025,0.82,0.7175,0.615,0.615,0.7175,0.82,0.82,0.82,0.82,0.7175,0.7175,1.025,1.435,1.7425,1.9475,2.05,2.05,1.9475],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N141&quot;:{&quot;load_mw&quot;:[2.304,2.304,2.16,2.16,2.16,1.44,1.296,1.152,1.152,1.152,1.296,1.296,1.44,1.44,1.44,1.44,1.728,2.016,2.304,2.448,2.592,2.592,2.448,2.304],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N142&quot;:{&quot;load_mw&quot;:[1.212,1.212,1.0605,1.0605,1.0605,1.515,2.121,2.5755,2.8785,3.03,3.03,2.8785,2.727,2.727,2.5755,2.424,2.2725,1.818,1.515,1.212,1.0605,0.909,0.909,0.909],&quot;renewable_mw&quot;:[0.743685,1.019493,1.039789,1.051433,0.892622,0.849223,1.093008,1.208911,1.319692,1.574563,1.61763,1.598901,1.65699,1.505727,1.522438,1.543913,1.357572,1.270423,1.04102,0.887642,1.108991,1.05677,1.128936,0.697227]},&quot;N143&quot;:{&quot;load_mw&quot;:[0.378,0.378,0.324,0.324,0.324,0.486,0.702,0.864,0.972,1.026,1.026,0.972,0.918,0.918,0.864,0.81,0.756,0.594,0.486,0.378,0.324,0.324,0.324,0.324],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N144&quot;:{&quot;load_mw&quot;:[2.412,2.412,2.278,2.278,2.278,1.34,1.072,0.938,0.804,0.804,0.938,1.072,1.072,1.072,1.072,0.938,0.938,1.34,1.876,2.278,2.546,2.68,2.68,2.546],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N145&quot;:{&quot;load_mw&quot;:[0.672,0.672,0.63,0.63,0.63,0.42,0.378,0.336,0.336,0.336,0.378,0.378,0.42,0.42,0.42,0.42,0.504,0.588,0.672,0.714,0.756,0.756,0.714,0.672],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N146&quot;:{&quot;load_mw&quot;:[0.74,0.74,0.6475,0.6475,0.6475,0.925,1.295,1.5725,1.7575,1.85,1.85,1.7575,1.665,1.665,1.5725,1.48,1.3875,1.11,0.925,0.74,0.6475,0.555,0.555,0.555],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N147&quot;:{&quot;load_mw&quot;:[0.1995,0.1995,0.171,0.171,0.171,0.2565,0.3705,0.456,0.513,0.5415,0.5415,0.513,0.4845,0.4845,0.456,0.4275,0.399,0.3135,0.2565,0.1995,0.171,0.171,0.171,0.171],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N148&quot;:{&quot;load_mw&quot;:[1.458,1.458,1.377,1.377,1.377,0.81,0.648,0.567,0.486,0.486,0.567,0.648,0.648,0.648,0.648,0.567,0.567,0.81,1.134,1.377,1.539,1.62,1.62,1.539],&quot;renewable_mw&quot;:[0.73169,1.00305,1.023018,1.034475,0.878225,0.835526,1.075379,1.189413,1.298406,1.549167,1.591539,1.573112,1.630264,1.481441,1.497882,1.519011,1.335676,1.249933,1.02423,0.873325,1.091104,1.039725,1.110728,0.685982]},&quot;N149&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N150&quot;:{&quot;load_mw&quot;:[2.208,2.208,2.07,2.07,2.07,1.38,1.242,1.104,1.104,1.104,1.242,1.242,1.38,1.38,1.38,1.38,1.656,1.932,2.208,2.346,2.484,2.484,2.346,2.208],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N151&quot;:{&quot;load_mw&quot;:[0.304,0.304,0.266,0.266,0.266,0.38,0.532,0.646,0.722,0.76,0.76,0.722,0.684,0.684,0.646,0.608,0.57,0.456,0.38,0.304,0.266,0.228,0.228,0.228],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N152&quot;:{&quot;load_mw&quot;:[0.686,0.686,0.588,0.588,0.588,0.882,1.274,1.568,1.764,1.862,1.862,1.764,1.666,1.666,1.568,1.47,1.372,1.078,0.882,0.686,0.588,0.588,0.588,0.588],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N153&quot;:{&quot;load_mw&quot;:[2.142,2.142,2.023,2.023,2.023,1.19,0.952,0.833,0.714,0.714,0.833,0.952,0.952,0.952,0.952,0.833,0.833,1.19,1.666,2.023,2.261,2.38,2.38,2.261],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N154&quot;:{&quot;load_mw&quot;:[1.536,1.536,1.44,1.44,1.44,0.96,0.864,0.768,0.768,0.768,0.864,0.864,0.96,0.96,0.96,0.96,1.152,1.344,1.536,1.632,1.728,1.728,1.632,1.536],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N155&quot;:{&quot;load_mw&quot;:[0.328,0.328,0.287,0.287,0.287,0.41,0.574,0.697,0.779,0.82,0.82,0.779,0.738,0.738,0.697,0.656,0.615,0.492,0.41,0.328,0.287,0.246,0.246,0.246],&quot;renewable_mw&quot;:[0.0252,0.0378,0.0504,0.0504,0.063,0.126,0.378,0.63,0.882,1.134,1.26,1.26,1.26,1.197,1.134,1.008,0.756,0.504,0.252,0.0504,0.0378,0.0252,0.0252,0.0126]},&quot;N156&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N157&quot;:{&quot;load_mw&quot;:[1.036,1.036,0.9065,0.9065,0.9065,1.295,1.813,2.2015,2.4605,2.59,2.59,2.4605,2.331,2.331,2.2015,2.072,1.9425,1.554,1.295,1.036,0.9065,0.777,0.777,0.777],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N158&quot;:{&quot;load_mw&quot;:[0.1295,0.1295,0.111,0.111,0.111,0.1665,0.2405,0.296,0.333,0.3515,0.3515,0.333,0.3145,0.3145,0.296,0.2775,0.259,0.2035,0.1665,0.1295,0.111,0.111,0.111,0.111],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N159&quot;:{&quot;load_mw&quot;:[0.36,0.36,0.34,0.34,0.34,0.2,0.16,0.14,0.12,0.12,0.14,0.16,0.16,0.16,0.16,0.14,0.14,0.2,0.28,0.34,0.38,0.4,0.4,0.38],&quot;renewable_mw&quot;:[0.410841,0.561189,0.565006,0.571684,0.472787,0.408788,0.392148,0.302171,0.209257,0.198975,0.145451,0.13471,0.168023,0.120388,0.169083,0.25962,0.309203,0.415669,0.440557,0.477753,0.612514,0.590388,0.631774,0.392021]},&quot;N160&quot;:{&quot;load_mw&quot;:[0.808,0.808,0.7575,0.7575,0.7575,0.505,0.4545,0.404,0.404,0.404,0.4545,0.4545,0.505,0.505,0.505,0.505,0.606,0.707,0.808,0.8585,0.909,0.909,0.8585,0.808],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N161&quot;:{&quot;load_mw&quot;:[0.644,0.644,0.5635,0.5635,0.5635,0.805,1.127,1.3685,1.5295,1.61,1.61,1.5295,1.449,1.449,1.3685,1.288,1.2075,0.966,0.805,0.644,0.5635,0.483,0.483,0.483],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N162&quot;:{&quot;load_mw&quot;:[0.5215,0.5215,0.447,0.447,0.447,0.6705,0.9685,1.192,1.341,1.4155,1.4155,1.341,1.2665,1.2665,1.192,1.1175,1.043,0.8195,0.6705,0.5215,0.447,0.447,0.447,0.447],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N163&quot;:{&quot;load_mw&quot;:[1.611,1.611,1.5215,1.5215,1.5215,0.895,0.716,0.6265,0.537,0.537,0.6265,0.716,0.716,0.716,0.716,0.6265,0.6265,0.895,1.253,1.5215,1.7005,1.79,1.79,1.7005],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N164&quot;:{&quot;load_mw&quot;:[0.488,0.488,0.4575,0.4575,0.4575,0.305,0.2745,0.244,0.244,0.244,0.2745,0.2745,0.305,0.305,0.305,0.305,0.366,0.427,0.488,0.5185,0.549,0.549,0.5185,0.488],&quot;renewable_mw&quot;:[0.036,0.054,0.072,0.072,0.09,0.18,0.54,0.9,1.26,1.62,1.8,1.8,1.8,1.71,1.62,1.44,1.08,0.72,0.36,0.072,0.054,0.036,0.036,0.018]},&quot;N018&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N019&quot;:{&quot;load_mw&quot;:[0.712,0.712,0.623,0.623,0.623,0.89,1.246,1.513,1.691,1.78,1.78,1.691,1.602,1.602,1.513,1.424,1.335,1.068,0.89,0.712,0.623,0.534,0.534,0.534],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N020&quot;:{&quot;load_mw&quot;:[1.068,1.068,0.9345,0.9345,0.9345,1.335,1.869,2.2695,2.5365,2.67,2.67,2.5365,2.403,2.403,2.2695,2.136,2.0025,1.602,1.335,1.068,0.9345,0.801,0.801,0.801],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N021&quot;:{&quot;load_mw&quot;:[0.92,0.92,0.805,0.805,0.805,1.15,1.61,1.955,2.185,2.3,2.3,2.185,2.07,2.07,1.955,1.84,1.725,1.38,1.15,0.92,0.805,0.69,0.69,0.69],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N022&quot;:{&quot;load_mw&quot;:[0.64,0.64,0.56,0.56,0.56,0.8,1.12,1.36,1.52,1.6,1.6,1.52,1.44,1.44,1.36,1.28,1.2,0.96,0.8,0.64,0.56,0.48,0.48,0.48],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N023&quot;:{&quot;load_mw&quot;:[0.08,0.08,0.07,0.07,0.07,0.1,0.14,0.17,0.19,0.2,0.2,0.19,0.18,0.18,0.17,0.16,0.15,0.12,0.1,0.08,0.07,0.06,0.06,0.06],&quot;renewable_mw&quot;:[0.022,0.033,0.044,0.044,0.055,0.11,0.33,0.55,0.77,0.99,1.1,1.1,1.1,1.045,0.99,0.88,0.66,0.44,0.22,0.044,0.033,0.022,0.022,0.011]},&quot;N024&quot;:{&quot;load_mw&quot;:[0.808,0.808,0.707,0.707,0.707,1.01,1.414,1.717,1.919,2.02,2.02,1.919,1.818,1.818,1.717,1.616,1.515,1.212,1.01,0.808,0.707,0.606,0.606,0.606],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N025&quot;:{&quot;load_mw&quot;:[0.164,0.164,0.1435,0.1435,0.1435,0.205,0.287,0.3485,0.3895,0.41,0.41,0.3895,0.369,0.369,0.3485,0.328,0.3075,0.246,0.205,0.164,0.1435,0.123,0.123,0.123],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N026&quot;:{&quot;load_mw&quot;:[1.064,1.064,0.912,0.912,0.912,1.368,1.976,2.432,2.736,2.888,2.888,2.736,2.584,2.584,2.432,2.28,2.128,1.672,1.368,1.064,0.912,0.912,0.912,0.912],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N027&quot;:{&quot;load_mw&quot;:[0.832,0.832,0.728,0.728,0.728,1.04,1.456,1.768,1.976,2.08,2.08,1.976,1.872,1.872,1.768,1.664,1.56,1.248,1.04,0.832,0.728,0.624,0.624,0.624],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N028&quot;:{&quot;load_mw&quot;:[0.676,0.676,0.5915,0.5915,0.5915,0.845,1.183,1.4365,1.6055,1.69,1.69,1.6055,1.521,1.521,1.4365,1.352,1.2675,1.014,0.845,0.676,0.5915,0.507,0.507,0.507],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N165&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N166&quot;:{&quot;load_mw&quot;:[2.223,2.223,2.0995,2.0995,2.0995,1.235,0.988,0.8645,0.741,0.741,0.8645,0.988,0.988,0.988,0.988,0.8645,0.8645,1.235,1.729,2.0995,2.3465,2.47,2.47,2.3465],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N167&quot;:{&quot;load_mw&quot;:[2.352,2.352,2.205,2.205,2.205,1.47,1.323,1.176,1.176,1.176,1.323,1.323,1.47,1.47,1.47,1.47,1.764,2.058,2.352,2.499,2.646,2.646,2.499,2.352],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N168&quot;:{&quot;load_mw&quot;:[0.448,0.448,0.392,0.392,0.392,0.56,0.784,0.952,1.064,1.12,1.12,1.064,1.008,1.008,0.952,0.896,0.84,0.672,0.56,0.448,0.392,0.336,0.336,0.336],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N169&quot;:{&quot;load_mw&quot;:[0.9695,0.9695,0.831,0.831,0.831,1.2465,1.8005,2.216,2.493,2.6315,2.6315,2.493,2.3545,2.3545,2.216,2.0775,1.939,1.5235,1.2465,0.9695,0.831,0.831,0.831,0.831],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N170&quot;:{&quot;load_mw&quot;:[1.188,1.188,1.122,1.122,1.122,0.66,0.528,0.462,0.396,0.396,0.462,0.528,0.528,0.528,0.528,0.462,0.462,0.66,0.924,1.122,1.254,1.32,1.32,1.254],&quot;renewable_mw&quot;:[0.497789,0.682403,0.695988,0.703782,0.597481,0.568432,0.73161,0.80919,0.883342,1.053941,1.082768,1.070232,1.109114,1.007866,1.019051,1.033425,0.908698,0.850364,0.696812,0.594147,0.742309,0.707354,0.755659,0.466692]},&quot;N171&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N172&quot;:{&quot;load_mw&quot;:[2.0,2.0,1.875,1.875,1.875,1.25,1.125,1.0,1.0,1.0,1.125,1.125,1.25,1.25,1.25,1.25,1.5,1.75,2.0,2.125,2.25,2.25,2.125,2.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N173&quot;:{&quot;load_mw&quot;:[0.9,0.9,0.7875,0.7875,0.7875,1.125,1.575,1.9125,2.1375,2.25,2.25,2.1375,2.025,2.025,1.9125,1.8,1.6875,1.35,1.125,0.9,0.7875,0.675,0.675,0.675],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N174&quot;:{&quot;load_mw&quot;:[0.6545,0.6545,0.561,0.561,0.561,0.8415,1.2155,1.496,1.683,1.7765,1.7765,1.683,1.5895,1.5895,1.496,1.4025,1.309,1.0285,0.8415,0.6545,0.561,0.561,0.561,0.561],&quot;renewable_mw&quot;:[1.181169,1.613418,1.624392,1.64359,1.359263,1.175264,1.127426,0.868742,0.601613,0.572054,0.418171,0.387291,0.483065,0.346116,0.486113,0.746408,0.888958,1.195049,1.2666,1.37354,1.760978,1.697367,1.816351,1.127061]},&quot;N175&quot;:{&quot;load_mw&quot;:[1.179,1.179,1.1135,1.1135,1.1135,0.655,0.524,0.4585,0.393,0.393,0.4585,0.524,0.524,0.524,0.524,0.4585,0.4585,0.655,0.917,1.1135,1.2445,1.31,1.31,1.2445],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N176&quot;:{&quot;load_mw&quot;:[2.112,2.112,1.98,1.98,1.98,1.32,1.188,1.056,1.056,1.056,1.188,1.188,1.32,1.32,1.32,1.32,1.584,1.848,2.112,2.244,2.376,2.376,2.244,2.112],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N177&quot;:{&quot;load_mw&quot;:[1.072,1.072,0.938,0.938,0.938,1.34,1.876,2.278,2.546,2.68,2.68,2.546,2.412,2.412,2.278,2.144,2.01,1.608,1.34,1.072,0.938,0.804,0.804,0.804],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N178&quot;:{&quot;load_mw&quot;:[0.217,0.217,0.186,0.186,0.186,0.279,0.403,0.496,0.558,0.589,0.589,0.558,0.527,0.527,0.496,0.465,0.434,0.341,0.279,0.217,0.186,0.186,0.186,0.186],&quot;renewable_mw&quot;:[0.515781,0.707068,0.721144,0.72922,0.619077,0.588977,0.758054,0.838438,0.91527,1.092036,1.121904,1.108915,1.149203,1.044295,1.055884,1.070778,0.941542,0.8811,0.721998,0.615622,0.769139,0.732921,0.782972,0.483561]},&quot;N179&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N180&quot;:{&quot;load_mw&quot;:[1.228,1.228,1.0745,1.0745,1.0745,1.535,2.149,2.6095,2.9165,3.07,3.07,2.9165,2.763,2.763,2.6095,2.456,2.3025,1.842,1.535,1.228,1.0745,0.921,0.921,0.921],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N181&quot;:{&quot;load_mw&quot;:[0.8155,0.8155,0.699,0.699,0.699,1.0485,1.5145,1.864,2.097,2.2135,2.2135,2.097,1.9805,1.9805,1.864,1.7475,1.631,1.2815,1.0485,0.8155,0.699,0.699,0.699,0.699],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N182&quot;:{&quot;load_mw&quot;:[1.323,1.323,1.2495,1.2495,1.2495,0.735,0.588,0.5145,0.441,0.441,0.5145,0.588,0.588,0.588,0.588,0.5145,0.5145,0.735,1.029,1.2495,1.3965,1.47,1.47,1.3965],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N183&quot;:{&quot;load_mw&quot;:[0.728,0.728,0.6825,0.6825,0.6825,0.455,0.4095,0.364,0.364,0.364,0.4095,0.4095,0.455,0.455,0.455,0.455,0.546,0.637,0.728,0.7735,0.819,0.819,0.7735,0.728],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N184&quot;:{&quot;load_mw&quot;:[0.248,0.248,0.217,0.217,0.217,0.31,0.434,0.527,0.589,0.62,0.62,0.589,0.558,0.558,0.527,0.496,0.465,0.372,0.31,0.248,0.217,0.186,0.186,0.186],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N185&quot;:{&quot;load_mw&quot;:[0.399,0.399,0.342,0.342,0.342,0.513,0.741,0.912,1.026,1.083,1.083,1.026,0.969,0.969,0.912,0.855,0.798,0.627,0.513,0.399,0.342,0.342,0.342,0.342],&quot;renewable_mw&quot;:[0.560762,0.768731,0.784035,0.792815,0.673066,0.640342,0.824164,0.911558,0.99509,1.187271,1.219745,1.205623,1.249424,1.135367,1.147967,1.16416,1.023653,0.95794,0.784963,0.66931,0.836215,0.796839,0.851254,0.525732]},&quot;N186&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N187&quot;:{&quot;load_mw&quot;:[0.441,0.441,0.378,0.378,0.378,0.567,0.819,1.008,1.134,1.197,1.197,1.134,1.071,1.071,1.008,0.945,0.882,0.693,0.567,0.441,0.378,0.378,0.378,0.378],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N188&quot;:{&quot;load_mw&quot;:[0.963,0.963,0.9095,0.9095,0.9095,0.535,0.428,0.3745,0.321,0.321,0.3745,0.428,0.428,0.428,0.428,0.3745,0.3745,0.535,0.749,0.9095,1.0165,1.07,1.07,1.0165],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N189&quot;:{&quot;load_mw&quot;:[0.384,0.384,0.36,0.36,0.36,0.24,0.216,0.192,0.192,0.192,0.216,0.216,0.24,0.24,0.24,0.24,0.288,0.336,0.384,0.408,0.432,0.432,0.408,0.384],&quot;renewable_mw&quot;:[0.0416,0.0624,0.0832,0.0832,0.104,0.208,0.624,1.04,1.456,1.872,2.08,2.08,2.08,1.976,1.872,1.664,1.248,0.832,0.416,0.0832,0.0624,0.0416,0.0416,0.0208]},&quot;N190&quot;:{&quot;load_mw&quot;:[1.14,1.14,0.9975,0.9975,0.9975,1.425,1.995,2.4225,2.7075,2.85,2.85,2.7075,2.565,2.565,2.4225,2.28,2.1375,1.71,1.425,1.14,0.9975,0.855,0.855,0.855],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N191&quot;:{&quot;load_mw&quot;:[0.5915,0.5915,0.507,0.507,0.507,0.7605,1.0985,1.352,1.521,1.6055,1.6055,1.521,1.4365,1.4365,1.352,1.2675,1.183,0.9295,0.7605,0.5915,0.507,0.507,0.507,0.507],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N192&quot;:{&quot;load_mw&quot;:[2.511,2.511,2.3715,2.3715,2.3715,1.395,1.116,0.9765,0.837,0.837,0.9765,1.116,1.116,1.116,1.116,0.9765,0.9765,1.395,1.953,2.3715,2.6505,2.79,2.79,2.6505],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N193&quot;:{&quot;load_mw&quot;:[0.384,0.384,0.36,0.36,0.36,0.24,0.216,0.192,0.192,0.192,0.216,0.216,0.24,0.24,0.24,0.24,0.288,0.336,0.384,0.408,0.432,0.432,0.408,0.384],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N194&quot;:{&quot;load_mw&quot;:[1.128,1.128,0.987,0.987,0.987,1.41,1.974,2.397,2.679,2.82,2.82,2.679,2.538,2.538,2.397,2.256,2.115,1.692,1.41,1.128,0.987,0.846,0.846,0.846],&quot;renewable_mw&quot;:[0.455807,0.624851,0.63729,0.644427,0.547091,0.520492,0.669908,0.740945,0.808843,0.965055,0.99145,0.979971,1.015574,0.922865,0.933107,0.946269,0.83206,0.778646,0.638045,0.544038,0.679704,0.647698,0.691929,0.427333]},&quot;N195&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N196&quot;:{&quot;load_mw&quot;:[1.899,1.899,1.7935,1.7935,1.7935,1.055,0.844,0.7385,0.633,0.633,0.7385,0.844,0.844,0.844,0.844,0.7385,0.7385,1.055,1.477,1.7935,2.0045,2.11,2.11,2.0045],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N197&quot;:{&quot;load_mw&quot;:[0.496,0.496,0.465,0.465,0.465,0.31,0.279,0.248,0.248,0.248,0.279,0.279,0.31,0.31,0.31,0.31,0.372,0.434,0.496,0.527,0.558,0.558,0.527,0.496],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N198&quot;:{&quot;load_mw&quot;:[0.704,0.704,0.616,0.616,0.616,0.88,1.232,1.496,1.672,1.76,1.76,1.672,1.584,1.584,1.496,1.408,1.32,1.056,0.88,0.704,0.616,0.528,0.528,0.528],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N199&quot;:{&quot;load_mw&quot;:[0.6055,0.6055,0.519,0.519,0.519,0.7785,1.1245,1.384,1.557,1.6435,1.6435,1.557,1.4705,1.4705,1.384,1.2975,1.211,0.9515,0.7785,0.6055,0.519,0.519,0.519,0.519],&quot;renewable_mw&quot;:[0.482795,0.661848,0.675024,0.682584,0.579485,0.55131,0.709574,0.784817,0.856735,1.022196,1.050155,1.037996,1.075707,0.977508,0.988357,1.002298,0.881327,0.824751,0.675824,0.576251,0.71995,0.686048,0.732898,0.452635]},&quot;N200&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N201&quot;:{&quot;load_mw&quot;:[0.84,0.84,0.7875,0.7875,0.7875,0.525,0.4725,0.42,0.42,0.42,0.4725,0.4725,0.525,0.525,0.525,0.525,0.63,0.735,0.84,0.8925,0.945,0.945,0.8925,0.84],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N202&quot;:{&quot;load_mw&quot;:[0.772,0.772,0.6755,0.6755,0.6755,0.965,1.351,1.6405,1.8335,1.93,1.93,1.8335,1.737,1.737,1.6405,1.544,1.4475,1.158,0.965,0.772,0.6755,0.579,0.579,0.579],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N203&quot;:{&quot;load_mw&quot;:[0.861,0.861,0.738,0.738,0.738,1.107,1.599,1.968,2.214,2.337,2.337,2.214,2.091,2.091,1.968,1.845,1.722,1.353,1.107,0.861,0.738,0.738,0.738,0.738],&quot;renewable_mw&quot;:[0.230902,0.316536,0.322838,0.326453,0.277145,0.26367,0.339361,0.375347,0.409743,0.488876,0.502248,0.496433,0.514469,0.467504,0.472692,0.47936,0.421504,0.394446,0.32322,0.275598,0.344324,0.32811,0.350517,0.216478]},&quot;N204&quot;:{&quot;load_mw&quot;:[1.818,1.818,1.717,1.717,1.717,1.01,0.808,0.707,0.606,0.606,0.707,0.808,0.808,0.808,0.808,0.707,0.707,1.01,1.414,1.717,1.919,2.02,2.02,1.919],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N205&quot;:{&quot;load_mw&quot;:[2.4,2.4,2.25,2.25,2.25,1.5,1.35,1.2,1.2,1.2,1.35,1.35,1.5,1.5,1.5,1.5,1.8,2.1,2.4,2.55,2.7,2.7,2.55,2.4],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N206&quot;:{&quot;load_mw&quot;:[0.688,0.688,0.602,0.602,0.602,0.86,1.204,1.462,1.634,1.72,1.72,1.634,1.548,1.548,1.462,1.376,1.29,1.032,0.86,0.688,0.602,0.516,0.516,0.516],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N207&quot;:{&quot;load_mw&quot;:[0.721,0.721,0.618,0.618,0.618,0.927,1.339,1.648,1.854,1.957,1.957,1.854,1.751,1.751,1.648,1.545,1.442,1.133,0.927,0.721,0.618,0.618,0.618,0.618],&quot;renewable_mw&quot;:[0.0388,0.0582,0.0776,0.0776,0.097,0.194,0.582,0.97,1.358,1.746,1.94,1.94,1.94,1.843,1.746,1.552,1.164,0.776,0.388,0.0776,0.0582,0.0388,0.0388,0.0194]},&quot;N208&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N209&quot;:{&quot;load_mw&quot;:[0.576,0.576,0.504,0.504,0.504,0.72,1.008,1.224,1.368,1.44,1.44,1.368,1.296,1.296,1.224,1.152,1.08,0.864,0.72,0.576,0.504,0.432,0.432,0.432],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N210&quot;:{&quot;load_mw&quot;:[0.63,0.63,0.54,0.54,0.54,0.81,1.17,1.44,1.62,1.71,1.71,1.62,1.53,1.53,1.44,1.35,1.26,0.99,0.81,0.63,0.54,0.54,0.54,0.54],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N211&quot;:{&quot;load_mw&quot;:[1.503,1.503,1.4195,1.4195,1.4195,0.835,0.668,0.5845,0.501,0.501,0.5845,0.668,0.668,0.668,0.668,0.5845,0.5845,0.835,1.169,1.4195,1.5865,1.67,1.67,1.5865],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N212&quot;:{&quot;load_mw&quot;:[1.56,1.56,1.4625,1.4625,1.4625,0.975,0.8775,0.78,0.78,0.78,0.8775,0.8775,0.975,0.975,0.975,0.975,1.17,1.365,1.56,1.6575,1.755,1.755,1.6575,1.56],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N213&quot;:{&quot;load_mw&quot;:[0.796,0.796,0.6965,0.6965,0.6965,0.995,1.393,1.6915,1.8905,1.99,1.99,1.8905,1.791,1.791,1.6915,1.592,1.4925,1.194,0.995,0.796,0.6965,0.597,0.597,0.597],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N214&quot;:{&quot;load_mw&quot;:[1.0115,1.0115,0.867,0.867,0.867,1.3005,1.8785,2.312,2.601,2.7455,2.7455,2.601,2.4565,2.4565,2.312,2.1675,2.023,1.5895,1.3005,1.0115,0.867,0.867,0.867,0.867],&quot;renewable_mw&quot;:[0.026,0.039,0.052,0.052,0.065,0.13,0.39,0.65,0.91,1.17,1.3,1.3,1.3,1.235,1.17,1.04,0.78,0.52,0.26,0.052,0.039,0.026,0.026,0.013]},&quot;N029&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N030&quot;:{&quot;load_mw&quot;:[1.728,1.728,1.632,1.632,1.632,0.96,0.768,0.672,0.576,0.576,0.672,0.768,0.768,0.768,0.768,0.672,0.672,0.96,1.344,1.632,1.824,1.92,1.92,1.824],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N031&quot;:{&quot;load_mw&quot;:[1.296,1.296,1.224,1.224,1.224,0.72,0.576,0.504,0.432,0.432,0.504,0.576,0.576,0.576,0.576,0.504,0.504,0.72,1.008,1.224,1.368,1.44,1.44,1.368],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N032&quot;:{&quot;load_mw&quot;:[0.162,0.162,0.153,0.153,0.153,0.09,0.072,0.063,0.054,0.054,0.063,0.072,0.072,0.072,0.072,0.063,0.063,0.09,0.126,0.153,0.171,0.18,0.18,0.171],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N033&quot;:{&quot;load_mw&quot;:[1.395,1.395,1.3175,1.3175,1.3175,0.775,0.62,0.5425,0.465,0.465,0.5425,0.62,0.62,0.62,0.62,0.5425,0.5425,0.775,1.085,1.3175,1.4725,1.55,1.55,1.4725],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N034&quot;:{&quot;load_mw&quot;:[0.954,0.954,0.901,0.901,0.901,0.53,0.424,0.371,0.318,0.318,0.371,0.424,0.424,0.424,0.424,0.371,0.371,0.53,0.742,0.901,1.007,1.06,1.06,1.007],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N035&quot;:{&quot;load_mw&quot;:[0.234,0.234,0.221,0.221,0.221,0.13,0.104,0.091,0.078,0.078,0.091,0.104,0.104,0.104,0.104,0.091,0.091,0.13,0.182,0.221,0.247,0.26,0.26,0.247],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N036&quot;:{&quot;load_mw&quot;:[1.485,1.485,1.4025,1.4025,1.4025,0.825,0.66,0.5775,0.495,0.495,0.5775,0.66,0.66,0.66,0.66,0.5775,0.5775,0.825,1.155,1.4025,1.5675,1.65,1.65,1.5675],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N037&quot;:{&quot;load_mw&quot;:[1.683,1.683,1.5895,1.5895,1.5895,0.935,0.748,0.6545,0.561,0.561,0.6545,0.748,0.748,0.748,0.748,0.6545,0.6545,0.935,1.309,1.5895,1.7765,1.87,1.87,1.7765],&quot;renewable_mw&quot;:[1.059201,1.446815,1.456656,1.473872,1.218904,1.053906,1.011007,0.779035,0.53949,0.512983,0.37499,0.347299,0.433184,0.310376,0.435916,0.669333,0.797163,1.071647,1.13581,1.231707,1.579138,1.522095,1.628793,1.01068]},&quot;N038&quot;:{&quot;load_mw&quot;:[2.088,2.088,1.972,1.972,1.972,1.16,0.928,0.812,0.696,0.696,0.812,0.928,0.928,0.928,0.928,0.812,0.812,1.16,1.624,1.972,2.204,2.32,2.32,2.204],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N039&quot;:{&quot;load_mw&quot;:[1.242,1.242,1.173,1.173,1.173,0.69,0.552,0.483,0.414,0.414,0.483,0.552,0.552,0.552,0.552,0.483,0.483,0.69,0.966,1.173,1.311,1.38,1.38,1.311],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N040&quot;:{&quot;load_mw&quot;:[0.801,0.801,0.7565,0.7565,0.7565,0.445,0.356,0.3115,0.267,0.267,0.3115,0.356,0.356,0.356,0.356,0.3115,0.3115,0.445,0.623,0.7565,0.8455,0.89,0.89,0.8455],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N215&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N216&quot;:{&quot;load_mw&quot;:[1.989,1.989,1.8785,1.8785,1.8785,1.105,0.884,0.7735,0.663,0.663,0.7735,0.884,0.884,0.884,0.884,0.7735,0.7735,1.105,1.547,1.8785,2.0995,2.21,2.21,2.0995],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N217&quot;:{&quot;load_mw&quot;:[2.48,2.48,2.325,2.325,2.325,1.55,1.395,1.24,1.24,1.24,1.395,1.395,1.55,1.55,1.55,1.55,1.86,2.17,2.48,2.635,2.79,2.79,2.635,2.48],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N218&quot;:{&quot;load_mw&quot;:[0.528,0.528,0.462,0.462,0.462,0.66,0.924,1.122,1.254,1.32,1.32,1.254,1.188,1.188,1.122,1.056,0.99,0.792,0.66,0.528,0.462,0.396,0.396,0.396],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N219&quot;:{&quot;load_mw&quot;:[0.301,0.301,0.258,0.258,0.258,0.387,0.559,0.688,0.774,0.817,0.817,0.774,0.731,0.731,0.688,0.645,0.602,0.473,0.387,0.301,0.258,0.258,0.258,0.258],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N220&quot;:{&quot;load_mw&quot;:[0.531,0.531,0.5015,0.5015,0.5015,0.295,0.236,0.2065,0.177,0.177,0.2065,0.236,0.236,0.236,0.236,0.2065,0.2065,0.295,0.413,0.5015,0.5605,0.59,0.59,0.5605],&quot;renewable_mw&quot;:[1.617688,2.209681,2.224711,2.251004,1.861599,1.609601,1.544083,1.189799,0.823949,0.783465,0.572712,0.53042,0.66159,0.474029,0.665763,1.022254,1.217486,1.636698,1.734691,1.881152,2.411774,2.324655,2.487611,1.543584]},&quot;N221&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N222&quot;:{&quot;load_mw&quot;:[1.096,1.096,1.0275,1.0275,1.0275,0.685,0.6165,0.548,0.548,0.548,0.6165,0.6165,0.685,0.685,0.685,0.685,0.822,0.959,1.096,1.1645,1.233,1.233,1.1645,1.096],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N223&quot;:{&quot;load_mw&quot;:[0.856,0.856,0.749,0.749,0.749,1.07,1.498,1.819,2.033,2.14,2.14,2.033,1.926,1.926,1.819,1.712,1.605,1.284,1.07,0.856,0.749,0.642,0.642,0.642],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N224&quot;:{&quot;load_mw&quot;:[0.497,0.497,0.426,0.426,0.426,0.639,0.923,1.136,1.278,1.349,1.349,1.278,1.207,1.207,1.136,1.065,0.994,0.781,0.639,0.497,0.426,0.426,0.426,0.426],&quot;renewable_mw&quot;:[0.0358,0.0537,0.0716,0.0716,0.0895,0.179,0.537,0.895,1.253,1.611,1.79,1.79,1.79,1.7005,1.611,1.432,1.074,0.716,0.358,0.0716,0.0537,0.0358,0.0358,0.0179]},&quot;N225&quot;:{&quot;load_mw&quot;:[2.637,2.637,2.4905,2.4905,2.4905,1.465,1.172,1.0255,0.879,0.879,1.0255,1.172,1.172,1.172,1.172,1.0255,1.0255,1.465,2.051,2.4905,2.7835,2.93,2.93,2.7835],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N226&quot;:{&quot;load_mw&quot;:[0.68,0.68,0.6375,0.6375,0.6375,0.425,0.3825,0.34,0.34,0.34,0.3825,0.3825,0.425,0.425,0.425,0.425,0.51,0.595,0.68,0.7225,0.765,0.765,0.7225,0.68],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N227&quot;:{&quot;load_mw&quot;:[1.064,1.064,0.931,0.931,0.931,1.33,1.862,2.261,2.527,2.66,2.66,2.527,2.394,2.394,2.261,2.128,1.995,1.596,1.33,1.064,0.931,0.798,0.798,0.798],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N228&quot;:{&quot;load_mw&quot;:[0.3535,0.3535,0.303,0.303,0.303,0.4545,0.6565,0.808,0.909,0.9595,0.9595,0.909,0.8585,0.8585,0.808,0.7575,0.707,0.5555,0.4545,0.3535,0.303,0.303,0.303,0.303],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N229&quot;:{&quot;load_mw&quot;:[1.71,1.71,1.615,1.615,1.615,0.95,0.76,0.665,0.57,0.57,0.665,0.76,0.76,0.76,0.76,0.665,0.665,0.95,1.33,1.615,1.805,1.9,1.9,1.805],&quot;renewable_mw&quot;:[0.272884,0.374088,0.381536,0.385808,0.327535,0.31161,0.401064,0.443592,0.484242,0.577763,0.593566,0.586693,0.608008,0.552505,0.558636,0.566516,0.498141,0.466163,0.381987,0.325707,0.406928,0.387766,0.414247,0.255837]},&quot;N230&quot;:{&quot;load_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N231&quot;:{&quot;load_mw&quot;:[0.38,0.38,0.3325,0.3325,0.3325,0.475,0.665,0.8075,0.9025,0.95,0.95,0.9025,0.855,0.855,0.8075,0.76,0.7125,0.57,0.475,0.38,0.3325,0.285,0.285,0.285],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N232&quot;:{&quot;load_mw&quot;:[0.3255,0.3255,0.279,0.279,0.279,0.4185,0.6045,0.744,0.837,0.8835,0.8835,0.837,0.7905,0.7905,0.744,0.6975,0.651,0.5115,0.4185,0.3255,0.279,0.279,0.279,0.279],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N233&quot;:{&quot;load_mw&quot;:[1.377,1.377,1.3005,1.3005,1.3005,0.765,0.612,0.5355,0.459,0.459,0.5355,0.612,0.612,0.612,0.612,0.5355,0.5355,0.765,1.071,1.3005,1.4535,1.53,1.53,1.4535],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N234&quot;:{&quot;load_mw&quot;:[0.888,0.888,0.8325,0.8325,0.8325,0.555,0.4995,0.444,0.444,0.444,0.4995,0.4995,0.555,0.555,0.555,0.555,0.666,0.777,0.888,0.9435,0.999,0.999,0.9435,0.888],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N235&quot;:{&quot;load_mw&quot;:[0.356,0.356,0.3115,0.3115,0.3115,0.445,0.623,0.7565,0.8455,0.89,0.89,0.8455,0.801,0.801,0.7565,0.712,0.6675,0.534,0.445,0.356,0.3115,0.267,0.267,0.267],&quot;renewable_mw&quot;:[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},&quot;N236&quot;:{&quot;load_mw&quot;:[0.364,0.364,0.312,0.312,0.312,0.468,0.676,0.832,0.936,0.988,0.988,0.936,0.884,0.884,0.832,0.78,0.728,0.572,0.468,0.364,0.312,0.312,0.312,0.312],&quot;renewable_mw&quot;:[1.258202,1.718641,1.730331,1.750781,1.44791,1.251912,1.200954,0.925399,0.640849,0.609362,0.445442,0.412549,0.51457,0.368689,0.517815,0.795087,0.946933,1.272987,1.349204,1.463118,1.875824,1.808065,1.934809,1.200565]}}};
      const svg = root.querySelector(&quot;.topology-svg&quot;);
      const viewport = root.querySelector(&quot;[data-network-viewport]&quot;);
      const branchLayer = root.querySelector(&quot;[data-branch-layer]&quot;);
      const sopLayer = root.querySelector(&quot;[data-sop-layer]&quot;);
      const substationLayer = root.querySelector(&quot;[data-substation-layer]&quot;);
      const nodeLayer = root.querySelector(&quot;[data-node-layer]&quot;);
      const SVG_NS = &quot;http://www.w3.org/2000/svg&quot;;
      const nodeById = new Map(data.nodes.map((node) =&gt; [node.node_id, node]));
      const coordinateById = new Map(data.nodes.map((node) =&gt; [node.node_id, [node.x, node.y]]));
      data.substations.forEach((station) =&gt; coordinateById.set(station.substation_id, [station.x, station.y]));
      const state = {
        labelMode: &quot;id&quot;,
        selectedNodeId: &quot;N010&quot;,
        view: { x: 0, y: 0, k: 1 },
        drag: null,
        chartSeries: null,
      };

      const createSvg = (name, attributes = {}, textValue = &quot;&quot;) =&gt; {
        const element = document.createElementNS(SVG_NS, name);
        Object.entries(attributes).forEach(([key, value]) =&gt; element.setAttribute(key, String(value)));
        if (textValue !== &quot;&quot;) element.textContent = textValue;
        return element;
      };

      const formatMw = (value) =&gt; `${Number(value).toFixed(3)} MW`;
      const loadTypeLabel = {
        residential: &quot;Residential&quot;,
        industrial: &quot;Industrial&quot;,
        commercial: &quot;Commercial&quot;,
        mixed: &quot;Mixed&quot;,
      };
      const renewableTypeLabel = { none: &quot;None&quot;, pv: &quot;PV&quot;, wind: &quot;Wind&quot;, hybrid: &quot;PV-wind hybrid&quot; };

      data.branches.forEach((branch) =&gt; {
        const start = coordinateById.get(branch.from_node);
        const end = coordinateById.get(branch.to_node);
        const classes = [&quot;branch&quot;];
        if (branch.branch_type === &quot;source_connector&quot;) classes.push(&quot;source-branch&quot;);
        if (branch.is_paper_40_bus) classes.push(&quot;paper-branch&quot;);
        branchLayer.appendChild(createSvg(&quot;line&quot;, {
          x1: start[0], y1: start[1], x2: end[0], y2: end[1], class: classes.join(&quot; &quot;),
        }));
      });

      data.sop_candidates.forEach((link, index) =&gt; {
        const start = coordinateById.get(link.from_node);
        const end = coordinateById.get(link.to_node);
        const middleX = (start[0] + end[0]) / 2;
        const middleY = (start[1] + end[1]) / 2 - 34 - index * 8;
        sopLayer.appendChild(createSvg(&quot;path&quot;, {
          d: `M ${start[0]} ${start[1]} Q ${middleX} ${middleY} ${end[0]} ${end[1]}`,
          class: &quot;sop-link&quot;,
        }));
      });

      data.substations.forEach((station) =&gt; {
        const group = createSvg(&quot;g&quot;);
        group.appendChild(createSvg(&quot;rect&quot;, {
          x: station.x - 9, y: station.y - 9, width: 18, height: 18,
          rx: 2, class: &quot;substation-mark&quot;,
        }));
        group.appendChild(createSvg(&quot;text&quot;, {
          x: station.x + 14, y: station.y + 4, class: &quot;substation-label&quot;,
        }, station.substation_id));
        substationLayer.appendChild(group);
      });

      const nodeGroups = new Map();
      data.nodes.forEach((node) =&gt; {
        const classNames = [&quot;network-node&quot;];
        if (node.is_paper_40_bus) classNames.push(&quot;paper-node&quot;);
        if (node.renewable_type !== &quot;none&quot;) classNames.push(&quot;has-renewable&quot;);
        if (node.is_candidate_tie_point) classNames.push(&quot;candidate-tie-point&quot;);
        if (node.node_id === state.selectedNodeId) classNames.push(&quot;is-selected&quot;);
        const group = createSvg(&quot;g&quot;, {
          transform: `translate(${node.x} ${node.y})`,
          class: classNames.join(&quot; &quot;),
          role: &quot;button&quot;,
          &quot;aria-label&quot;: `${node.node_id}, ${node.feeder_id}, mean load ${formatMw(node.mean_load_mw)}, mean renewable output ${formatMw(node.mean_renewable_mw)}${node.is_candidate_tie_point ? &quot;, fixed candidate tie point&quot; : &quot;&quot;}`,
          &quot;data-tooltip&quot;: `${node.node_id} · ${node.feeder_id}`,
        });
        group.appendChild(createSvg(&quot;circle&quot;, { r: 15, class: &quot;node-hit&quot; }));
        if (node.is_candidate_tie_point) {
          group.appendChild(createSvg(&quot;polygon&quot;, {
            points: &quot;0,-12 12,0 0,12 -12,0&quot;,
            class: &quot;candidate-tie-halo&quot;,
          }));
        }
        group.appendChild(createSvg(&quot;circle&quot;, { r: 7.5, class: &quot;node-mark&quot; }));
        group.appendChild(createSvg(&quot;text&quot;, { x: 11, y: -10, class: &quot;node-label&quot; }, String(node.node_number)));
        group.addEventListener(&quot;click&quot;, (event) =&gt; {
          event.stopPropagation();
          selectNode(node.node_id);
        });
        nodeLayer.appendChild(group);
        nodeGroups.set(node.node_id, group);
      });

      const labelForNode = (node) =&gt; {
        if (state.labelMode === &quot;load&quot;) return Number(node.mean_load_mw).toFixed(2);
        if (state.labelMode === &quot;renewable&quot;) return Number(node.mean_renewable_mw).toFixed(2);
        return String(node.node_number);
      };

      const updateNodeLabels = () =&gt; {
        data.nodes.forEach((node) =&gt; {
          nodeGroups.get(node.node_id).querySelector(&quot;.node-label&quot;).textContent = labelForNode(node);
        });
      };

      const chart = {
        svg: root.querySelector(&quot;.profile-chart&quot;),
        grid: root.querySelector(&quot;[data-chart-grid]&quot;),
        loadPath: root.querySelector(&quot;[data-load-path]&quot;),
        renewablePath: root.querySelector(&quot;[data-renewable-path]&quot;),
        hit: root.querySelector(&quot;[data-chart-hit]&quot;),
        cursor: root.querySelector(&quot;[data-chart-cursor]&quot;),
        tooltip: root.querySelector(&quot;[data-chart-tooltip]&quot;),
        readout: root.querySelector(&quot;[data-chart-readout]&quot;),
      };
      const plot = { left: 40, top: 16, width: 286, height: 168 };
      const xAt = (index) =&gt; plot.left + (index / 23) * plot.width;

      const yAt = (value, maximum) =&gt; plot.top + plot.height - (value / maximum) * plot.height;
      const pathFor = (values, maximum) =&gt; values.map((value, index) =&gt;
        `${index === 0 ? &quot;M&quot; : &quot;L&quot;} ${xAt(index).toFixed(2)} ${yAt(value, maximum).toFixed(2)}`
      ).join(&quot; &quot;);

      const renderChartFrame = (maximum) =&gt; {
        chart.grid.replaceChildren();
        [0, 0.25, 0.5, 0.75, 1].forEach((ratio) =&gt; {
          const y = plot.top + plot.height - ratio * plot.height;
          chart.grid.appendChild(createSvg(&quot;line&quot;, {
            x1: plot.left, x2: plot.left + plot.width, y1: y, y2: y, class: &quot;chart-grid&quot;,
          }));
          chart.grid.appendChild(createSvg(&quot;text&quot;, {
            x: plot.left - 6, y: y + 4, &quot;text-anchor&quot;: &quot;end&quot;, class: &quot;chart-axis-label&quot;,
          }, (maximum * ratio).toFixed(1)));
        });
        [1, 6, 12, 18, 24].forEach((hour) =&gt; {
          chart.grid.appendChild(createSvg(&quot;text&quot;, {
            x: xAt(hour - 1), y: plot.top + plot.height + 22,
            &quot;text-anchor&quot;: &quot;middle&quot;, class: &quot;chart-axis-label&quot;,
          }, String(hour)));
        });
        chart.grid.appendChild(createSvg(&quot;text&quot;, {
          x: plot.left, y: 10, class: &quot;chart-axis-label&quot;,
        }, &quot;MW&quot;));
        chart.grid.appendChild(createSvg(&quot;text&quot;, {
          x: plot.left + plot.width, y: plot.top + plot.height + 22,
          &quot;text-anchor&quot;: &quot;end&quot;, class: &quot;chart-axis-label&quot;,
        }, &quot;h&quot;));
      };

      const updateChartReadout = (index, series) =&gt; {
        const message = `${String(index + 1).padStart(2, &quot;0&quot;)}:00 · Load ${formatMw(series.load[index])} · Renewable ${formatMw(series.renewable[index])}`;
        chart.readout.textContent = message;
        chart.tooltip.textContent = message;
      };

      const drawChart = (nodeId) =&gt; {
        const profile = data.profiles[nodeId];
        const target = {
          load: profile.load_mw.map(Number),
          renewable: profile.renewable_mw.map(Number),
        };
        const source = state.chartSeries || target;
        const maximum = Math.max(0.1, ...source.load, ...source.renewable, ...target.load, ...target.renewable) * 1.08;
        renderChartFrame(maximum);
        const reducedMotion = window.matchMedia(&quot;(prefers-reduced-motion: reduce)&quot;).matches;
        const duration = reducedMotion || state.chartSeries === null ? 0 : 220;
        const startTime = performance.now();
        const frame = (now) =&gt; {
          const progress = duration === 0 ? 1 : Math.min(1, (now - startTime) / duration);
          const eased = 1 - Math.pow(1 - progress, 3);
          const interpolate = (from, to) =&gt; from.map((value, index) =&gt; value + (to[index] - value) * eased);
          chart.loadPath.setAttribute(&quot;d&quot;, pathFor(interpolate(source.load, target.load), maximum));
          chart.renewablePath.setAttribute(&quot;d&quot;, pathFor(interpolate(source.renewable, target.renewable), maximum));
          if (progress &lt; 1) requestAnimationFrame(frame);
        };
        requestAnimationFrame(frame);
        state.chartSeries = target;
        updateChartReadout(11, target);
      };

      const selectNode = (nodeId) =&gt; {
        const previous = nodeGroups.get(state.selectedNodeId);
        if (previous) previous.classList.remove(&quot;is-selected&quot;);
        state.selectedNodeId = nodeId;
        nodeGroups.get(nodeId).classList.add(&quot;is-selected&quot;);
        const node = nodeById.get(nodeId);
        root.querySelector(&quot;[data-node-title]&quot;).textContent = node.node_id;
        const paperContext = node.paper_bus_id === &quot;&quot; ? &quot;&quot; : ` · Paper bus ${node.paper_bus_id}`;
        root.querySelector(&quot;[data-node-context]&quot;).textContent = `${node.feeder_id} · ${node.substation_id}${paperContext}`;
        root.querySelector(&quot;[data-load-type]&quot;).textContent = loadTypeLabel[node.load_type] || node.load_type;
        root.querySelector(&quot;[data-peak-load]&quot;).textContent = formatMw(node.peak_load_mw);
        root.querySelector(&quot;[data-mean-load]&quot;).textContent = formatMw(node.mean_load_mw);
        root.querySelector(&quot;[data-renewable-type]&quot;).textContent = renewableTypeLabel[node.renewable_type] || node.renewable_type;
        root.querySelector(&quot;[data-renewable-capacity]&quot;).textContent = formatMw(node.renewable_capacity_mw);
        root.querySelector(&quot;[data-mean-renewable]&quot;).textContent = formatMw(node.mean_renewable_mw);
        root.querySelector(&quot;[data-tie-point-status]&quot;).textContent = node.is_candidate_tie_point ? &quot;Yes (fixed)&quot; : &quot;No&quot;;
        drawChart(nodeId);
      };

      chart.hit.addEventListener(&quot;pointermove&quot;, (event) =&gt; {
        const bounds = chart.svg.getBoundingClientRect();
        const svgX = ((event.clientX - bounds.left) / bounds.width) * 340;
        const index = Math.max(0, Math.min(23, Math.round(((svgX - plot.left) / plot.width) * 23)));
        const cursorX = xAt(index);
        chart.cursor.hidden = false;
        chart.cursor.setAttribute(&quot;x1&quot;, cursorX);
        chart.cursor.setAttribute(&quot;x2&quot;, cursorX);
        updateChartReadout(index, state.chartSeries);
        const relativeX = (cursorX / 340) * bounds.width;
        const yValue = Math.max(state.chartSeries.load[index], state.chartSeries.renewable[index]);
        const maxValue = Math.max(0.1, ...state.chartSeries.load, ...state.chartSeries.renewable) * 1.08;
        const relativeY = (yAt(yValue, maxValue) / 224) * bounds.height;
        chart.tooltip.style.left = `${Math.max(58, Math.min(bounds.width - 58, relativeX))}px`;
        chart.tooltip.style.top = `${Math.max(30, relativeY)}px`;
        chart.tooltip.style.transform = &quot;translate(-50%, -110%)&quot;;
        chart.tooltip.style.visibility = &quot;visible&quot;;
      });
      chart.hit.addEventListener(&quot;pointerleave&quot;, () =&gt; {
        chart.cursor.hidden = true;
        chart.tooltip.style.visibility = &quot;hidden&quot;;
      });

      root.querySelectorAll(&quot;[data-label-mode]&quot;).forEach((button) =&gt; {
        button.addEventListener(&quot;click&quot;, () =&gt; {
          state.labelMode = button.dataset.labelMode;
          root.querySelectorAll(&quot;[data-label-mode]&quot;).forEach((peer) =&gt;
            peer.setAttribute(&quot;aria-pressed&quot;, String(peer === button))
          );
          updateNodeLabels();
        });
      });
      root.querySelector(&quot;#paper-highlight-toggle&quot;).addEventListener(&quot;change&quot;, (event) =&gt; {
        root.classList.toggle(&quot;hide-paper-highlight&quot;, !event.target.checked);
      });
      root.querySelector(&quot;#sop-toggle&quot;).addEventListener(&quot;change&quot;, (event) =&gt; {
        sopLayer.setAttribute(&quot;visibility&quot;, event.target.checked ? &quot;visible&quot; : &quot;hidden&quot;);
      });
      root.querySelector(&quot;#tie-point-toggle&quot;).addEventListener(&quot;change&quot;, (event) =&gt; {
        root.classList.toggle(&quot;hide-candidate-tie-points&quot;, !event.target.checked);
        root.querySelector(&quot;[data-tie-point-legend]&quot;).hidden = !event.target.checked;
      });

      const applyView = () =&gt; {
        viewport.setAttribute(&quot;transform&quot;, `translate(${state.view.x} ${state.view.y}) scale(${state.view.k})`);
      };
      svg.addEventListener(&quot;wheel&quot;, (event) =&gt; {
        event.preventDefault();
        const bounds = svg.getBoundingClientRect();
        const pointX = ((event.clientX - bounds.left) / bounds.width) * 2000;
        const pointY = ((event.clientY - bounds.top) / bounds.height) * 1120;
        const previousScale = state.view.k;
        const nextScale = Math.max(0.65, Math.min(4, previousScale * Math.exp(-event.deltaY * 0.0015)));
        const worldX = (pointX - state.view.x) / previousScale;
        const worldY = (pointY - state.view.y) / previousScale;
        state.view.x = pointX - worldX * nextScale;
        state.view.y = pointY - worldY * nextScale;
        state.view.k = nextScale;
        applyView();
      }, { passive: false });
      svg.addEventListener(&quot;pointerdown&quot;, (event) =&gt; {
        if (event.button !== 0 || event.target.closest(&quot;.network-node&quot;)) return;
        svg.setPointerCapture(event.pointerId);
        svg.classList.add(&quot;is-panning&quot;);
        state.drag = { x: event.clientX, y: event.clientY, viewX: state.view.x, viewY: state.view.y };
      });
      svg.addEventListener(&quot;pointermove&quot;, (event) =&gt; {
        if (!state.drag) return;
        const bounds = svg.getBoundingClientRect();
        state.view.x = state.drag.viewX + (event.clientX - state.drag.x) * (2000 / bounds.width);
        state.view.y = state.drag.viewY + (event.clientY - state.drag.y) * (1120 / bounds.height);
        applyView();
      });
      const endPan = (event) =&gt; {
        if (!state.drag) return;
        if (svg.hasPointerCapture(event.pointerId)) svg.releasePointerCapture(event.pointerId);
        state.drag = null;
        svg.classList.remove(&quot;is-panning&quot;);
      };
      svg.addEventListener(&quot;pointerup&quot;, endPan);
      svg.addEventListener(&quot;pointercancel&quot;, endPan);

      selectNode(state.selectedNodeId);
    })();
  &lt;/script&gt;
&lt;/div&gt;

&lt;script src=&quot;https://unpkg.com/@floating-ui/core@1.7.3/dist/floating-ui.core.umd.min.js&quot;&gt;&lt;/script&gt;
&lt;script src=&quot;https://unpkg.com/@floating-ui/dom@1.7.4/dist/floating-ui.dom.umd.min.js&quot;&gt;&lt;/script&gt;
&lt;script&gt;
(() =&gt; {
  if (window.FloatingUIDOM == null) {
    return;
  }
  const { autoUpdate, computePosition, flip, offset, shift, size } =
    window.FloatingUIDOM;
  const tooltipPlacements = new Set([&quot;top&quot;, &quot;right&quot;, &quot;bottom&quot;, &quot;left&quot;]);
  const tooltipId = `codex-visualization-tooltip-${
    window.crypto?.randomUUID?.() ?? Date.now().toString(36)
  }`;
  const tooltipGap = 5;
  const hoverDelay = 700;
  const skipDelay = 300;
  let activeTrigger = null;
  let pendingTrigger = null;
  let tooltip = null;
  let openTimeout = null;
  let autoUpdateCleanup = null;
  let positionRequest = 0;
  let skipDelayUntil = 0;

  const getTrigger = (target) =&gt;
    target?.nodeType === Node.ELEMENT_NODE
      ? target.closest(&quot;[data-tooltip]&quot;)
      : null;
  const containsTarget = (trigger, target) =&gt;
    target?.nodeType != null &amp;&amp; trigger.contains(target);
  const getContent = (trigger) =&gt;
    trigger.getAttribute(&quot;data-tooltip&quot;)?.trim() ?? &quot;&quot;;
  const getPlacement = (trigger) =&gt; {
    const placement = trigger.getAttribute(&quot;data-tooltip-placement&quot;);
    return tooltipPlacements.has(placement) ? placement : &quot;top&quot;;
  };
  const getTooltip = () =&gt; {
    if (tooltip == null) {
      tooltip = document.createElement(&quot;div&quot;);
      tooltip.id = tooltipId;
      tooltip.className = &quot;tooltip&quot;;
      tooltip.setAttribute(&quot;role&quot;, &quot;tooltip&quot;);
    }
    return tooltip;
  };
  const setDescribedBy = (trigger, described) =&gt; {
    const ids = new Set(
      (trigger.getAttribute(&quot;aria-describedby&quot;) ?? &quot;&quot;)
        .split(/\s+/)
        .filter(Boolean),
    );
    if (described) {
      ids.add(tooltipId);
    } else {
      ids.delete(tooltipId);
    }
    if (ids.size === 0) {
      trigger.removeAttribute(&quot;aria-describedby&quot;);
    } else {
      trigger.setAttribute(&quot;aria-describedby&quot;, [...ids].join(&quot; &quot;));
    }
  };
  const clearOpenTimeout = () =&gt; {
    if (openTimeout != null) {
      window.clearTimeout(openTimeout);
      openTimeout = null;
    }
    pendingTrigger = null;
  };
  const closeTooltip = (activateSkipDelay = true) =&gt; {
    clearOpenTimeout();
    positionRequest += 1;
    autoUpdateCleanup?.();
    autoUpdateCleanup = null;
    if (activeTrigger == null) {
      return;
    }
    setDescribedBy(activeTrigger, false);
    activeTrigger = null;
    tooltip?.remove();
    if (activateSkipDelay) {
      skipDelayUntil = Date.now() + skipDelay;
    }
  };
  const updatePosition = (trigger, floating) =&gt; {
    const request = ++positionRequest;
    void computePosition(trigger, floating, {
      middleware: [
        offset(tooltipGap),
        flip({ padding: tooltipGap }),
        shift({ padding: tooltipGap }),
        size({
          padding: tooltipGap,
          apply({ availableHeight, availableWidth, elements }) {
            elements.floating.style.setProperty(
              &quot;--tooltip-available-width&quot;,
              `${Math.max(0, availableWidth)}px`,
            );
            elements.floating.style.setProperty(
              &quot;--tooltip-available-height&quot;,
              `${Math.max(0, availableHeight)}px`,
            );
          },
        }),
      ],
      placement: getPlacement(trigger),
      strategy: &quot;fixed&quot;,
    })
      .then(({ x, y }) =&gt; {
        if (activeTrigger !== trigger || request !== positionRequest) {
          return;
        }
        const scale = window.devicePixelRatio || 1;
        floating.style.transform = `translate(${Math.round(x * scale) / scale}px, ${Math.round(y * scale) / scale}px)`;
        floating.style.visibility = &quot;visible&quot;;
      })
      .catch(() =&gt; {
        if (activeTrigger === trigger &amp;&amp; request === positionRequest) {
          closeTooltip(false);
        }
      });
  };
  const openTooltip = (trigger) =&gt; {
    const content = getContent(trigger);
    if (!trigger.isConnected || content.length === 0) {
      return;
    }
    clearOpenTimeout();
    if (activeTrigger === trigger) {
      return;
    }
    closeTooltip();
    const floating = getTooltip();
    floating.textContent = content;
    floating.style.visibility = &quot;hidden&quot;;
    floating.style.transform = &quot;translate(0, 0)&quot;;
    document.body.appendChild(floating);
    activeTrigger = trigger;
    setDescribedBy(trigger, true);
    autoUpdateCleanup = autoUpdate(trigger, floating, () =&gt; {
      updatePosition(trigger, floating);
    });
  };
  const requestOpen = (trigger, immediate = false) =&gt; {
    if (
      getContent(trigger).length === 0 ||
      activeTrigger === trigger ||
      pendingTrigger === trigger
    ) {
      return;
    }
    clearOpenTimeout();
    pendingTrigger = trigger;
    const delay =
      immediate || activeTrigger != null || Date.now() &lt; skipDelayUntil
        ? 0
        : hoverDelay;
    if (delay === 0) {
      openTooltip(trigger);
      return;
    }
    openTimeout = window.setTimeout(() =&gt; {
      openTimeout = null;
      pendingTrigger = null;
      openTooltip(trigger);
    }, delay);
  };
  const handlePointerOpen = (event) =&gt; {
    if (event.pointerType === &quot;touch&quot;) {
      return;
    }
    const trigger = getTrigger(event.target);
    if (trigger == null || containsTarget(trigger, event.relatedTarget)) {
      return;
    }
    requestOpen(trigger);
  };
  const handleLeave = (event) =&gt; {
    const trigger = getTrigger(event.target);
    if (trigger == null || containsTarget(trigger, event.relatedTarget)) {
      return;
    }
    if (activeTrigger === trigger || pendingTrigger === trigger) {
      closeTooltip();
    }
  };
  const handleFocusIn = (event) =&gt; {
    const trigger = getTrigger(event.target);
    if (trigger?.matches(&quot;:focus-visible&quot;)) {
      requestOpen(trigger, true);
    }
  };
  const handleKeyDown = (event) =&gt; {
    if (event.key === &quot;Escape&quot;) {
      closeTooltip();
    }
  };
  const handleContextMenu = (event) =&gt; {
    const trigger = getTrigger(event.target);
    if (activeTrigger === trigger || pendingTrigger === trigger) {
      closeTooltip();
    }
  };
  const destroy = () =&gt; {
    closeTooltip(false);
    document.removeEventListener(&quot;pointerover&quot;, handlePointerOpen);
    document.removeEventListener(&quot;pointerout&quot;, handleLeave);
    document.removeEventListener(&quot;focusin&quot;, handleFocusIn);
    document.removeEventListener(&quot;focusout&quot;, handleLeave);
    document.removeEventListener(&quot;keydown&quot;, handleKeyDown);
    document.removeEventListener(&quot;contextmenu&quot;, handleContextMenu);
    tooltip = null;
  };

  document.addEventListener(&quot;pointerover&quot;, handlePointerOpen);
  document.addEventListener(&quot;pointerout&quot;, handleLeave);
  document.addEventListener(&quot;focusin&quot;, handleFocusIn);
  document.addEventListener(&quot;focusout&quot;, handleLeave);
  document.addEventListener(&quot;keydown&quot;, handleKeyDown);
  document.addEventListener(&quot;contextmenu&quot;, handleContextMenu);
  window.addEventListener(&quot;pagehide&quot;, destroy, { once: true });
})();
&lt;/script&gt;
&lt;script id=&quot;codex-visualization-lucide&quot; async src=&quot;https://unpkg.com/lucide@1.17.0/dist/umd/lucide.js&quot;&gt;&lt;/script&gt;
&lt;script&gt;
(() =&gt; {
  const initialize = () =&gt; {
    globalThis.lucide?.createIcons({ attrs: { width: 16, height: 16 } });
  };
  if (globalThis.lucide != null) {
    initialize();
    return;
  }
  document
    .getElementById(&quot;codex-visualization-lucide&quot;)
    ?.addEventListener(&quot;load&quot;, initialize, { once: true });
})();
&lt;/script&gt;

&lt;/body&gt;
&lt;/html&gt;
"></iframe>
</body>
</html>
